!- Linux Line endings

  Version,8.8;

  SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

  Building,
    Building,                !- Name
    0.0,                     !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    20,                      !- Calculation Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    SimpleSkyDiffuseModeling;!- Sky Diffuse Modeling Algorithm

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  HeatBalanceAlgorithm,ConductionTransferFunction,2000.0;

  ZoneCapacitanceMultiplier:ResearchSpecial,
    Multiplier,              !- Name
    ,                        !- Zone or ZoneList Name
    1.0,                     !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  Timestep,2;

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

  Site:Location,
    Talcahuano.Op1 (01-01:31-12)  (01-01:31-12),  !- Name
    -36.77,                  !- Latitude {deg}
    -73.07,                  !- Longitude {deg}
    -4.0,                    !- Time Zone {hr}
    16.0;                    !- Elevation {m}

  RunPeriod,
    Talcahuano.Op1 (01-01:31-12),  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    UseWeatherFile,          !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1;                       !- Number of Times Runperiod to be Repeated

  RunPeriodControl:DaylightSavingTime,
    2nd Saturday in October, !- Start Date
    2nd Saturday in March;   !- End Date

  Site:GroundTemperature:BuildingSurface,14.0,14.0,14.0,14.0,14.0,14.0,14.0,14.0,14.0,14.0,14.0,14.0;

  Site:GroundTemperature:FCfactorMethod,16.22,16.49,15.89,14.99,12.69,10.94,9.79,9.47,10.13,11.53,13.37,15.05;

  Site:GroundTemperature:Shallow,14.0,14.0,14.0,14.0,14.0,14.0,14.0,14.0,14.0,14.0,14.0,14.0;

  Site:GroundTemperature:Deep,14.0,14.0,14.0,14.0,14.0,14.0,14.0,14.0,14.0,14.0,14.0,14.0;

  Site:GroundReflectance,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2;

  Site:GroundReflectance:SnowModifier,
    1.0,                     !- Ground Reflected Solar Modifier
    1.0;                     !- Daylighting Ground Reflected Solar Modifier

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50.0,                    !- Hour 1
    50.0,                    !- Hour 2
    50.0,                    !- Hour 3
    50.0,                    !- Hour 4
    50.0,                    !- Hour 5
    50.0,                    !- Hour 6
    50.0,                    !- Hour 7
    50.0,                    !- Hour 8
    50.0,                    !- Hour 9
    50.0,                    !- Hour 10
    50.0,                    !- Hour 11
    50.0,                    !- Hour 12
    50.0,                    !- Hour 13
    50.0,                    !- Hour 14
    50.0,                    !- Hour 15
    50.0,                    !- Hour 16
    50.0,                    !- Hour 17
    50.0,                    !- Hour 18
    50.0,                    !- Hour 19
    50.0,                    !- Hour 20
    50.0,                    !- Hour 21
    50.0,                    !- Hour 22
    50.0,                    !- Hour 23
    50.0;                    !- Hour 24

  Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4.0,                     !- Hour 1
    4.0,                     !- Hour 2
    4.0,                     !- Hour 3
    4.0,                     !- Hour 4
    4.0,                     !- Hour 5
    4.0,                     !- Hour 6
    4.0,                     !- Hour 7
    4.0,                     !- Hour 8
    4.0,                     !- Hour 9
    4.0,                     !- Hour 10
    4.0,                     !- Hour 11
    4.0,                     !- Hour 12
    4.0,                     !- Hour 13
    4.0,                     !- Hour 14
    4.0,                     !- Hour 15
    4.0,                     !- Hour 16
    4.0,                     !- Hour 17
    4.0,                     !- Hour 18
    4.0,                     !- Hour 19
    4.0,                     !- Hour 20
    4.0,                     !- Hour 21
    4.0,                     !- Hour 22
    4.0,                     !- Hour 23
    4.0;                     !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4.0,                     !- Hour 1
    4.0,                     !- Hour 2
    4.0,                     !- Hour 3
    4.0,                     !- Hour 4
    4.0,                     !- Hour 5
    4.0,                     !- Hour 6
    4.0,                     !- Hour 7
    4.0,                     !- Hour 8
    4.0,                     !- Hour 9
    4.0,                     !- Hour 10
    4.0,                     !- Hour 11
    4.0,                     !- Hour 12
    4.0,                     !- Hour 13
    4.0,                     !- Hour 14
    4.0,                     !- Hour 15
    4.0,                     !- Hour 16
    4.0,                     !- Hour 17
    4.0,                     !- Hour 18
    4.0,                     !- Hour 19
    4.0,                     !- Hour 20
    4.0,                     !- Hour 21
    4.0,                     !- Hour 22
    4.0,                     !- Hour 23
    4.0;                     !- Hour 24

  Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2.0,                     !- Hour 1
    2.0,                     !- Hour 2
    2.0,                     !- Hour 3
    2.0,                     !- Hour 4
    2.0,                     !- Hour 5
    2.0,                     !- Hour 6
    2.0,                     !- Hour 7
    2.0,                     !- Hour 8
    2.0,                     !- Hour 9
    2.0,                     !- Hour 10
    2.0,                     !- Hour 11
    2.0,                     !- Hour 12
    2.0,                     !- Hour 13
    2.0,                     !- Hour 14
    2.0,                     !- Hour 15
    2.0,                     !- Hour 16
    2.0,                     !- Hour 17
    2.0,                     !- Hour 18
    2.0,                     !- Hour 19
    2.0,                     !- Hour 20
    2.0,                     !- Hour 21
    2.0,                     !- Hour 22
    2.0,                     !- Hour 23
    2.0;                     !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

  Schedule:Day:Interval,
    11,                      !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    10004,                   !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    8:00,                    !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    11_-50_12_22,            !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    -50;                     !- Value Until Time 1

  Schedule:Day:Interval,
    11_0_1_1,                !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    11_100_28_24,            !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    100;                     !- Value Until Time 1

  Schedule:Day:Interval,
    10004_-50_12_21,         !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    8:00,                    !- Time 1
    12,                      !- Value Until Time 1
    18:00,                   !- Time 2
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3
    12;                      !- Value Until Time 3

  Schedule:Day:Interval,
    11_-50_12_21,            !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    -50;                     !- Value Until Time 1

  Schedule:Day:Interval,
    10004_0_1_1,             !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    8:00,                    !- Time 1
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    10004_100_28_25,         !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    8:00,                    !- Time 1
    28,                      !- Value Until Time 1
    18:00,                   !- Time 2
    25,                      !- Value Until Time 2
    24:00,                   !- Time 3
    28;                      !- Value Until Time 3

  Schedule:Day:Interval,
    11_100_28_25,            !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    100;                     !- Value Until Time 1

  Schedule:Day:Interval,
    11_-50_12_18,            !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    -50;                     !- Value Until Time 1

  Schedule:Day:List,
    1,                       !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    0,                       !- Value 1
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0;                       !- <none>

  Schedule:Day:List,
    10000,                   !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    0,                       !- Value 1
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    .55,                     !- <none>
    .85,                     !- <none>
    .85,                     !- <none>
    .1,                      !- <none>
    .1,                      !- <none>
    .55,                     !- <none>
    .85,                     !- <none>
    .1,                      !- <none>
    .1,                      !- <none>
    .1,                      !- <none>
    .1,                      !- <none>
    .1,                      !- <none>
    .55,                     !- <none>
    .85,                     !- <none>
    .1,                      !- <none>
    .1,                      !- <none>
    .1,                      !- <none>
    0;                       !- <none>

  Schedule:Day:List,
    10001,                   !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    0,                       !- Value 1
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    .15,                     !- <none>
    .7,                      !- <none>
    .7,                      !- <none>
    .15,                     !- <none>
    .15,                     !- <none>
    .15,                     !- <none>
    .7,                      !- <none>
    .7,                      !- <none>
    .15,                     !- <none>
    .15,                     !- <none>
    .15,                     !- <none>
    .45,                     !- <none>
    .45,                     !- <none>
    .7,                      !- <none>
    .45,                     !- <none>
    .15,                     !- <none>
    0,                       !- <none>
    0;                       !- <none>

  Schedule:Day:List,
    10002,                   !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    1,                       !- Value 1
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    .2,                      !- <none>
    .2,                      !- <none>
    .2,                      !- <none>
    .15,                     !- <none>
    .15,                     !- <none>
    .15,                     !- <none>
    .15,                     !- <none>
    .15,                     !- <none>
    .15,                     !- <none>
    .15,                     !- <none>
    .15,                     !- <none>
    .2,                      !- <none>
    .2,                      !- <none>
    .2,                      !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1;                       !- <none>

  Schedule:Day:List,
    10003,                   !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    1,                       !- Value 1
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    .45,                     !- <none>
    .45,                     !- <none>
    .45,                     !- <none>
    .45,                     !- <none>
    .45,                     !- <none>
    .2,                      !- <none>
    .2,                      !- <none>
    .2,                      !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1;                       !- <none>

  Schedule:Day:List,
    10005,                   !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    0,                       !- Value 1
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0;                       !- <none>

  Schedule:Day:List,
    10003_-50_12_22,         !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    22,                      !- Value 1
    22,                      !- <none>
    22,                      !- <none>
    22,                      !- <none>
    22,                      !- <none>
    22,                      !- <none>
    22,                      !- <none>
    22,                      !- <none>
    22,                      !- <none>
    22,                      !- <none>
    22,                      !- <none>
    22,                      !- <none>
    12,                      !- <none>
    12,                      !- <none>
    12,                      !- <none>
    12,                      !- <none>
    12,                      !- <none>
    12,                      !- <none>
    12,                      !- <none>
    12,                      !- <none>
    22,                      !- <none>
    22,                      !- <none>
    22,                      !- <none>
    22;                      !- <none>

  Schedule:Day:List,
    10002_-50_12_22,         !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    22,                      !- Value 1
    22,                      !- <none>
    22,                      !- <none>
    22,                      !- <none>
    22,                      !- <none>
    22,                      !- <none>
    12,                      !- <none>
    12,                      !- <none>
    12,                      !- <none>
    12,                      !- <none>
    12,                      !- <none>
    12,                      !- <none>
    12,                      !- <none>
    12,                      !- <none>
    12,                      !- <none>
    12,                      !- <none>
    12,                      !- <none>
    12,                      !- <none>
    12,                      !- <none>
    12,                      !- <none>
    22,                      !- <none>
    22,                      !- <none>
    22,                      !- <none>
    22;                      !- <none>

  Schedule:Day:List,
    10003_0_1_1,             !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    1,                       !- Value 1
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1;                       !- <none>

  Schedule:Day:List,
    10002_0_1_1,             !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    1,                       !- Value 1
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1;                       !- <none>

  Schedule:Day:List,
    10003_100_28_24,         !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    24,                      !- Value 1
    24,                      !- <none>
    24,                      !- <none>
    24,                      !- <none>
    24,                      !- <none>
    24,                      !- <none>
    24,                      !- <none>
    24,                      !- <none>
    24,                      !- <none>
    24,                      !- <none>
    24,                      !- <none>
    24,                      !- <none>
    28,                      !- <none>
    28,                      !- <none>
    28,                      !- <none>
    28,                      !- <none>
    28,                      !- <none>
    28,                      !- <none>
    28,                      !- <none>
    28,                      !- <none>
    24,                      !- <none>
    24,                      !- <none>
    24,                      !- <none>
    24;                      !- <none>

  Schedule:Day:List,
    10002_100_28_24,         !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    24,                      !- Value 1
    24,                      !- <none>
    24,                      !- <none>
    24,                      !- <none>
    24,                      !- <none>
    24,                      !- <none>
    28,                      !- <none>
    28,                      !- <none>
    28,                      !- <none>
    28,                      !- <none>
    28,                      !- <none>
    28,                      !- <none>
    28,                      !- <none>
    28,                      !- <none>
    28,                      !- <none>
    28,                      !- <none>
    28,                      !- <none>
    28,                      !- <none>
    28,                      !- <none>
    28,                      !- <none>
    24,                      !- <none>
    24,                      !- <none>
    24,                      !- <none>
    24;                      !- <none>

  Schedule:Day:List,
    10005_-50_12_21,         !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    -50,                     !- Value 1
    -50,                     !- <none>
    -50,                     !- <none>
    -50,                     !- <none>
    -50,                     !- <none>
    -50,                     !- <none>
    -50,                     !- <none>
    -50,                     !- <none>
    21,                      !- <none>
    21,                      !- <none>
    21,                      !- <none>
    21,                      !- <none>
    21,                      !- <none>
    21,                      !- <none>
    21,                      !- <none>
    21,                      !- <none>
    21,                      !- <none>
    21,                      !- <none>
    -50,                     !- <none>
    -50,                     !- <none>
    -50,                     !- <none>
    -50,                     !- <none>
    -50,                     !- <none>
    -50;                     !- <none>

  Schedule:Day:List,
    10005_0_1_1,             !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    0,                       !- Value 1
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0;                       !- <none>

  Schedule:Day:List,
    10005_100_28_25,         !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    100,                     !- Value 1
    100,                     !- <none>
    100,                     !- <none>
    100,                     !- <none>
    100,                     !- <none>
    100,                     !- <none>
    100,                     !- <none>
    100,                     !- <none>
    25,                      !- <none>
    25,                      !- <none>
    25,                      !- <none>
    25,                      !- <none>
    25,                      !- <none>
    25,                      !- <none>
    25,                      !- <none>
    25,                      !- <none>
    25,                      !- <none>
    25,                      !- <none>
    100,                     !- <none>
    100,                     !- <none>
    100,                     !- <none>
    100,                     !- <none>
    100,                     !- <none>
    100;                     !- <none>

  Schedule:Day:List,
    10000_-50_12_18,         !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    -50,                     !- Value 1
    -50,                     !- <none>
    -50,                     !- <none>
    -50,                     !- <none>
    -50,                     !- <none>
    -50,                     !- <none>
    18,                      !- <none>
    18,                      !- <none>
    18,                      !- <none>
    12,                      !- <none>
    12,                      !- <none>
    18,                      !- <none>
    18,                      !- <none>
    12,                      !- <none>
    12,                      !- <none>
    12,                      !- <none>
    12,                      !- <none>
    12,                      !- <none>
    18,                      !- <none>
    18,                      !- <none>
    12,                      !- <none>
    12,                      !- <none>
    12,                      !- <none>
    -50;                     !- <none>

  Schedule:Day:List,
    10000_0_1_1,             !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    0,                       !- Value 1
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    0;                       !- <none>

  Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,  !- Name
    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,  !- Name
    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Jan,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Feb,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Mar,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Apr,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_May,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Jun,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Jul,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Aug,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Sep,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Oct,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Nov,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Dec,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    BAO_Jan,                 !- Name
    10000,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10000,                   !- Saturday Schedule:Day Name
    10000,                   !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    BAO_Feb,                 !- Name
    10000,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10000,                   !- Saturday Schedule:Day Name
    10000,                   !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    BAO_Mar,                 !- Name
    10000,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10000,                   !- Saturday Schedule:Day Name
    10000,                   !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    BAO_Apr,                 !- Name
    10000,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10000,                   !- Saturday Schedule:Day Name
    10000,                   !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    BAO_May,                 !- Name
    10000,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10000,                   !- Saturday Schedule:Day Name
    10000,                   !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    BAO_Jun,                 !- Name
    10000,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10000,                   !- Saturday Schedule:Day Name
    10000,                   !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    BAO_Jul,                 !- Name
    10000,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10000,                   !- Saturday Schedule:Day Name
    10000,                   !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    BAO_Aug,                 !- Name
    10000,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10000,                   !- Saturday Schedule:Day Name
    10000,                   !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    BAO_Sep,                 !- Name
    10000,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10000,                   !- Saturday Schedule:Day Name
    10000,                   !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    BAO_Oct,                 !- Name
    10000,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10000,                   !- Saturday Schedule:Day Name
    10000,                   !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    BAO_Nov,                 !- Name
    10000,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10000,                   !- Saturday Schedule:Day Name
    10000,                   !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    BAO_Dec,                 !- Name
    10000,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10000,                   !- Saturday Schedule:Day Name
    10000,                   !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    COCINA_Jan,              !- Name
    10001,                   !- Sunday Schedule:Day Name
    10001,                   !- Monday Schedule:Day Name
    10001,                   !- Tuesday Schedule:Day Name
    10001,                   !- Wednesday Schedule:Day Name
    10001,                   !- Thursday Schedule:Day Name
    10001,                   !- Friday Schedule:Day Name
    10001,                   !- Saturday Schedule:Day Name
    10001,                   !- Holiday Schedule:Day Name
    10001,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10001,                   !- CustomDay1 Schedule:Day Name
    10001;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    COCINA_Feb,              !- Name
    10001,                   !- Sunday Schedule:Day Name
    10001,                   !- Monday Schedule:Day Name
    10001,                   !- Tuesday Schedule:Day Name
    10001,                   !- Wednesday Schedule:Day Name
    10001,                   !- Thursday Schedule:Day Name
    10001,                   !- Friday Schedule:Day Name
    10001,                   !- Saturday Schedule:Day Name
    10001,                   !- Holiday Schedule:Day Name
    10001,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10001,                   !- CustomDay1 Schedule:Day Name
    10001;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    COCINA_Mar,              !- Name
    10001,                   !- Sunday Schedule:Day Name
    10001,                   !- Monday Schedule:Day Name
    10001,                   !- Tuesday Schedule:Day Name
    10001,                   !- Wednesday Schedule:Day Name
    10001,                   !- Thursday Schedule:Day Name
    10001,                   !- Friday Schedule:Day Name
    10001,                   !- Saturday Schedule:Day Name
    10001,                   !- Holiday Schedule:Day Name
    10001,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10001,                   !- CustomDay1 Schedule:Day Name
    10001;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    COCINA_Apr,              !- Name
    10001,                   !- Sunday Schedule:Day Name
    10001,                   !- Monday Schedule:Day Name
    10001,                   !- Tuesday Schedule:Day Name
    10001,                   !- Wednesday Schedule:Day Name
    10001,                   !- Thursday Schedule:Day Name
    10001,                   !- Friday Schedule:Day Name
    10001,                   !- Saturday Schedule:Day Name
    10001,                   !- Holiday Schedule:Day Name
    10001,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10001,                   !- CustomDay1 Schedule:Day Name
    10001;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    COCINA_May,              !- Name
    10001,                   !- Sunday Schedule:Day Name
    10001,                   !- Monday Schedule:Day Name
    10001,                   !- Tuesday Schedule:Day Name
    10001,                   !- Wednesday Schedule:Day Name
    10001,                   !- Thursday Schedule:Day Name
    10001,                   !- Friday Schedule:Day Name
    10001,                   !- Saturday Schedule:Day Name
    10001,                   !- Holiday Schedule:Day Name
    10001,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10001,                   !- CustomDay1 Schedule:Day Name
    10001;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    COCINA_Jun,              !- Name
    10001,                   !- Sunday Schedule:Day Name
    10001,                   !- Monday Schedule:Day Name
    10001,                   !- Tuesday Schedule:Day Name
    10001,                   !- Wednesday Schedule:Day Name
    10001,                   !- Thursday Schedule:Day Name
    10001,                   !- Friday Schedule:Day Name
    10001,                   !- Saturday Schedule:Day Name
    10001,                   !- Holiday Schedule:Day Name
    10001,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10001,                   !- CustomDay1 Schedule:Day Name
    10001;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    COCINA_Jul,              !- Name
    10001,                   !- Sunday Schedule:Day Name
    10001,                   !- Monday Schedule:Day Name
    10001,                   !- Tuesday Schedule:Day Name
    10001,                   !- Wednesday Schedule:Day Name
    10001,                   !- Thursday Schedule:Day Name
    10001,                   !- Friday Schedule:Day Name
    10001,                   !- Saturday Schedule:Day Name
    10001,                   !- Holiday Schedule:Day Name
    10001,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10001,                   !- CustomDay1 Schedule:Day Name
    10001;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    COCINA_Aug,              !- Name
    10001,                   !- Sunday Schedule:Day Name
    10001,                   !- Monday Schedule:Day Name
    10001,                   !- Tuesday Schedule:Day Name
    10001,                   !- Wednesday Schedule:Day Name
    10001,                   !- Thursday Schedule:Day Name
    10001,                   !- Friday Schedule:Day Name
    10001,                   !- Saturday Schedule:Day Name
    10001,                   !- Holiday Schedule:Day Name
    10001,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10001,                   !- CustomDay1 Schedule:Day Name
    10001;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    COCINA_Sep,              !- Name
    10001,                   !- Sunday Schedule:Day Name
    10001,                   !- Monday Schedule:Day Name
    10001,                   !- Tuesday Schedule:Day Name
    10001,                   !- Wednesday Schedule:Day Name
    10001,                   !- Thursday Schedule:Day Name
    10001,                   !- Friday Schedule:Day Name
    10001,                   !- Saturday Schedule:Day Name
    10001,                   !- Holiday Schedule:Day Name
    10001,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10001,                   !- CustomDay1 Schedule:Day Name
    10001;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    COCINA_Oct,              !- Name
    10001,                   !- Sunday Schedule:Day Name
    10001,                   !- Monday Schedule:Day Name
    10001,                   !- Tuesday Schedule:Day Name
    10001,                   !- Wednesday Schedule:Day Name
    10001,                   !- Thursday Schedule:Day Name
    10001,                   !- Friday Schedule:Day Name
    10001,                   !- Saturday Schedule:Day Name
    10001,                   !- Holiday Schedule:Day Name
    10001,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10001,                   !- CustomDay1 Schedule:Day Name
    10001;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    COCINA_Nov,              !- Name
    10001,                   !- Sunday Schedule:Day Name
    10001,                   !- Monday Schedule:Day Name
    10001,                   !- Tuesday Schedule:Day Name
    10001,                   !- Wednesday Schedule:Day Name
    10001,                   !- Thursday Schedule:Day Name
    10001,                   !- Friday Schedule:Day Name
    10001,                   !- Saturday Schedule:Day Name
    10001,                   !- Holiday Schedule:Day Name
    10001,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10001,                   !- CustomDay1 Schedule:Day Name
    10001;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    COCINA_Dec,              !- Name
    10001,                   !- Sunday Schedule:Day Name
    10001,                   !- Monday Schedule:Day Name
    10001,                   !- Tuesday Schedule:Day Name
    10001,                   !- Wednesday Schedule:Day Name
    10001,                   !- Thursday Schedule:Day Name
    10001,                   !- Friday Schedule:Day Name
    10001,                   !- Saturday Schedule:Day Name
    10001,                   !- Holiday Schedule:Day Name
    10001,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10001,                   !- CustomDay1 Schedule:Day Name
    10001;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    RECAMARAS_Jan,           !- Name
    10003,                   !- Sunday Schedule:Day Name
    10002,                   !- Monday Schedule:Day Name
    10002,                   !- Tuesday Schedule:Day Name
    10002,                   !- Wednesday Schedule:Day Name
    10002,                   !- Thursday Schedule:Day Name
    10002,                   !- Friday Schedule:Day Name
    10003,                   !- Saturday Schedule:Day Name
    10003,                   !- Holiday Schedule:Day Name
    10002,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10002,                   !- CustomDay1 Schedule:Day Name
    10002;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    RECAMARAS_Feb,           !- Name
    10003,                   !- Sunday Schedule:Day Name
    10002,                   !- Monday Schedule:Day Name
    10002,                   !- Tuesday Schedule:Day Name
    10002,                   !- Wednesday Schedule:Day Name
    10002,                   !- Thursday Schedule:Day Name
    10002,                   !- Friday Schedule:Day Name
    10003,                   !- Saturday Schedule:Day Name
    10003,                   !- Holiday Schedule:Day Name
    10002,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10002,                   !- CustomDay1 Schedule:Day Name
    10002;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    RECAMARAS_Mar,           !- Name
    10003,                   !- Sunday Schedule:Day Name
    10002,                   !- Monday Schedule:Day Name
    10002,                   !- Tuesday Schedule:Day Name
    10002,                   !- Wednesday Schedule:Day Name
    10002,                   !- Thursday Schedule:Day Name
    10002,                   !- Friday Schedule:Day Name
    10003,                   !- Saturday Schedule:Day Name
    10003,                   !- Holiday Schedule:Day Name
    10002,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10002,                   !- CustomDay1 Schedule:Day Name
    10002;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    RECAMARAS_Apr,           !- Name
    10003,                   !- Sunday Schedule:Day Name
    10002,                   !- Monday Schedule:Day Name
    10002,                   !- Tuesday Schedule:Day Name
    10002,                   !- Wednesday Schedule:Day Name
    10002,                   !- Thursday Schedule:Day Name
    10002,                   !- Friday Schedule:Day Name
    10003,                   !- Saturday Schedule:Day Name
    10003,                   !- Holiday Schedule:Day Name
    10002,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10002,                   !- CustomDay1 Schedule:Day Name
    10002;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    RECAMARAS_May,           !- Name
    10003,                   !- Sunday Schedule:Day Name
    10002,                   !- Monday Schedule:Day Name
    10002,                   !- Tuesday Schedule:Day Name
    10002,                   !- Wednesday Schedule:Day Name
    10002,                   !- Thursday Schedule:Day Name
    10002,                   !- Friday Schedule:Day Name
    10003,                   !- Saturday Schedule:Day Name
    10003,                   !- Holiday Schedule:Day Name
    10002,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10002,                   !- CustomDay1 Schedule:Day Name
    10002;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    RECAMARAS_Jun,           !- Name
    10003,                   !- Sunday Schedule:Day Name
    10002,                   !- Monday Schedule:Day Name
    10002,                   !- Tuesday Schedule:Day Name
    10002,                   !- Wednesday Schedule:Day Name
    10002,                   !- Thursday Schedule:Day Name
    10002,                   !- Friday Schedule:Day Name
    10003,                   !- Saturday Schedule:Day Name
    10003,                   !- Holiday Schedule:Day Name
    10002,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10002,                   !- CustomDay1 Schedule:Day Name
    10002;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    RECAMARAS_Jul,           !- Name
    10003,                   !- Sunday Schedule:Day Name
    10002,                   !- Monday Schedule:Day Name
    10002,                   !- Tuesday Schedule:Day Name
    10002,                   !- Wednesday Schedule:Day Name
    10002,                   !- Thursday Schedule:Day Name
    10002,                   !- Friday Schedule:Day Name
    10003,                   !- Saturday Schedule:Day Name
    10003,                   !- Holiday Schedule:Day Name
    10002,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10002,                   !- CustomDay1 Schedule:Day Name
    10002;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    RECAMARAS_Aug,           !- Name
    10003,                   !- Sunday Schedule:Day Name
    10002,                   !- Monday Schedule:Day Name
    10002,                   !- Tuesday Schedule:Day Name
    10002,                   !- Wednesday Schedule:Day Name
    10002,                   !- Thursday Schedule:Day Name
    10002,                   !- Friday Schedule:Day Name
    10003,                   !- Saturday Schedule:Day Name
    10003,                   !- Holiday Schedule:Day Name
    10002,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10002,                   !- CustomDay1 Schedule:Day Name
    10002;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    RECAMARAS_Sep,           !- Name
    10003,                   !- Sunday Schedule:Day Name
    10002,                   !- Monday Schedule:Day Name
    10002,                   !- Tuesday Schedule:Day Name
    10002,                   !- Wednesday Schedule:Day Name
    10002,                   !- Thursday Schedule:Day Name
    10002,                   !- Friday Schedule:Day Name
    10003,                   !- Saturday Schedule:Day Name
    10003,                   !- Holiday Schedule:Day Name
    10002,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10002,                   !- CustomDay1 Schedule:Day Name
    10002;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    RECAMARAS_Oct,           !- Name
    10003,                   !- Sunday Schedule:Day Name
    10002,                   !- Monday Schedule:Day Name
    10002,                   !- Tuesday Schedule:Day Name
    10002,                   !- Wednesday Schedule:Day Name
    10002,                   !- Thursday Schedule:Day Name
    10002,                   !- Friday Schedule:Day Name
    10003,                   !- Saturday Schedule:Day Name
    10003,                   !- Holiday Schedule:Day Name
    10002,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10002,                   !- CustomDay1 Schedule:Day Name
    10002;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    RECAMARAS_Nov,           !- Name
    10003,                   !- Sunday Schedule:Day Name
    10002,                   !- Monday Schedule:Day Name
    10002,                   !- Tuesday Schedule:Day Name
    10002,                   !- Wednesday Schedule:Day Name
    10002,                   !- Thursday Schedule:Day Name
    10002,                   !- Friday Schedule:Day Name
    10003,                   !- Saturday Schedule:Day Name
    10003,                   !- Holiday Schedule:Day Name
    10002,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10002,                   !- CustomDay1 Schedule:Day Name
    10002;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    RECAMARAS_Dec,           !- Name
    10003,                   !- Sunday Schedule:Day Name
    10002,                   !- Monday Schedule:Day Name
    10002,                   !- Tuesday Schedule:Day Name
    10002,                   !- Wednesday Schedule:Day Name
    10002,                   !- Thursday Schedule:Day Name
    10002,                   !- Friday Schedule:Day Name
    10003,                   !- Saturday Schedule:Day Name
    10003,                   !- Holiday Schedule:Day Name
    10002,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10002,                   !- CustomDay1 Schedule:Day Name
    10002;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SALA COMEDOR_Jan,        !- Name
    10005,                   !- Sunday Schedule:Day Name
    10004,                   !- Monday Schedule:Day Name
    10004,                   !- Tuesday Schedule:Day Name
    10004,                   !- Wednesday Schedule:Day Name
    10004,                   !- Thursday Schedule:Day Name
    10004,                   !- Friday Schedule:Day Name
    10005,                   !- Saturday Schedule:Day Name
    10005,                   !- Holiday Schedule:Day Name
    10004,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10004,                   !- CustomDay1 Schedule:Day Name
    10004;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SALA COMEDOR_Feb,        !- Name
    10005,                   !- Sunday Schedule:Day Name
    10004,                   !- Monday Schedule:Day Name
    10004,                   !- Tuesday Schedule:Day Name
    10004,                   !- Wednesday Schedule:Day Name
    10004,                   !- Thursday Schedule:Day Name
    10004,                   !- Friday Schedule:Day Name
    10005,                   !- Saturday Schedule:Day Name
    10005,                   !- Holiday Schedule:Day Name
    10004,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10004,                   !- CustomDay1 Schedule:Day Name
    10004;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SALA COMEDOR_Mar,        !- Name
    10005,                   !- Sunday Schedule:Day Name
    10004,                   !- Monday Schedule:Day Name
    10004,                   !- Tuesday Schedule:Day Name
    10004,                   !- Wednesday Schedule:Day Name
    10004,                   !- Thursday Schedule:Day Name
    10004,                   !- Friday Schedule:Day Name
    10005,                   !- Saturday Schedule:Day Name
    10005,                   !- Holiday Schedule:Day Name
    10004,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10004,                   !- CustomDay1 Schedule:Day Name
    10004;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SALA COMEDOR_Apr,        !- Name
    10005,                   !- Sunday Schedule:Day Name
    10004,                   !- Monday Schedule:Day Name
    10004,                   !- Tuesday Schedule:Day Name
    10004,                   !- Wednesday Schedule:Day Name
    10004,                   !- Thursday Schedule:Day Name
    10004,                   !- Friday Schedule:Day Name
    10005,                   !- Saturday Schedule:Day Name
    10005,                   !- Holiday Schedule:Day Name
    10004,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10004,                   !- CustomDay1 Schedule:Day Name
    10004;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SALA COMEDOR_May,        !- Name
    10005,                   !- Sunday Schedule:Day Name
    10004,                   !- Monday Schedule:Day Name
    10004,                   !- Tuesday Schedule:Day Name
    10004,                   !- Wednesday Schedule:Day Name
    10004,                   !- Thursday Schedule:Day Name
    10004,                   !- Friday Schedule:Day Name
    10005,                   !- Saturday Schedule:Day Name
    10005,                   !- Holiday Schedule:Day Name
    10004,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10004,                   !- CustomDay1 Schedule:Day Name
    10004;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SALA COMEDOR_Jun,        !- Name
    10005,                   !- Sunday Schedule:Day Name
    10004,                   !- Monday Schedule:Day Name
    10004,                   !- Tuesday Schedule:Day Name
    10004,                   !- Wednesday Schedule:Day Name
    10004,                   !- Thursday Schedule:Day Name
    10004,                   !- Friday Schedule:Day Name
    10005,                   !- Saturday Schedule:Day Name
    10005,                   !- Holiday Schedule:Day Name
    10004,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10004,                   !- CustomDay1 Schedule:Day Name
    10004;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SALA COMEDOR_Jul,        !- Name
    10005,                   !- Sunday Schedule:Day Name
    10004,                   !- Monday Schedule:Day Name
    10004,                   !- Tuesday Schedule:Day Name
    10004,                   !- Wednesday Schedule:Day Name
    10004,                   !- Thursday Schedule:Day Name
    10004,                   !- Friday Schedule:Day Name
    10005,                   !- Saturday Schedule:Day Name
    10005,                   !- Holiday Schedule:Day Name
    10004,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10004,                   !- CustomDay1 Schedule:Day Name
    10004;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SALA COMEDOR_Aug,        !- Name
    10005,                   !- Sunday Schedule:Day Name
    10004,                   !- Monday Schedule:Day Name
    10004,                   !- Tuesday Schedule:Day Name
    10004,                   !- Wednesday Schedule:Day Name
    10004,                   !- Thursday Schedule:Day Name
    10004,                   !- Friday Schedule:Day Name
    10005,                   !- Saturday Schedule:Day Name
    10005,                   !- Holiday Schedule:Day Name
    10004,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10004,                   !- CustomDay1 Schedule:Day Name
    10004;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SALA COMEDOR_Sep,        !- Name
    10005,                   !- Sunday Schedule:Day Name
    10004,                   !- Monday Schedule:Day Name
    10004,                   !- Tuesday Schedule:Day Name
    10004,                   !- Wednesday Schedule:Day Name
    10004,                   !- Thursday Schedule:Day Name
    10004,                   !- Friday Schedule:Day Name
    10005,                   !- Saturday Schedule:Day Name
    10005,                   !- Holiday Schedule:Day Name
    10004,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10004,                   !- CustomDay1 Schedule:Day Name
    10004;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SALA COMEDOR_Oct,        !- Name
    10005,                   !- Sunday Schedule:Day Name
    10004,                   !- Monday Schedule:Day Name
    10004,                   !- Tuesday Schedule:Day Name
    10004,                   !- Wednesday Schedule:Day Name
    10004,                   !- Thursday Schedule:Day Name
    10004,                   !- Friday Schedule:Day Name
    10005,                   !- Saturday Schedule:Day Name
    10005,                   !- Holiday Schedule:Day Name
    10004,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10004,                   !- CustomDay1 Schedule:Day Name
    10004;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SALA COMEDOR_Nov,        !- Name
    10005,                   !- Sunday Schedule:Day Name
    10004,                   !- Monday Schedule:Day Name
    10004,                   !- Tuesday Schedule:Day Name
    10004,                   !- Wednesday Schedule:Day Name
    10004,                   !- Thursday Schedule:Day Name
    10004,                   !- Friday Schedule:Day Name
    10005,                   !- Saturday Schedule:Day Name
    10005,                   !- Holiday Schedule:Day Name
    10004,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10004,                   !- CustomDay1 Schedule:Day Name
    10004;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SALA COMEDOR_Dec,        !- Name
    10005,                   !- Sunday Schedule:Day Name
    10004,                   !- Monday Schedule:Day Name
    10004,                   !- Tuesday Schedule:Day Name
    10004,                   !- Wednesday Schedule:Day Name
    10004,                   !- Thursday Schedule:Day Name
    10004,                   !- Friday Schedule:Day Name
    10005,                   !- Saturday Schedule:Day Name
    10005,                   !- Holiday Schedule:Day Name
    10004,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10004,                   !- CustomDay1 Schedule:Day Name
    10004;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    702 Heating Setpoint Schedule_Jan,  !- Name
    10003_-50_12_22,         !- Sunday Schedule:Day Name
    10002_-50_12_22,         !- Monday Schedule:Day Name
    10002_-50_12_22,         !- Tuesday Schedule:Day Name
    10002_-50_12_22,         !- Wednesday Schedule:Day Name
    10002_-50_12_22,         !- Thursday Schedule:Day Name
    10002_-50_12_22,         !- Friday Schedule:Day Name
    10003_-50_12_22,         !- Saturday Schedule:Day Name
    10003_-50_12_22,         !- Holiday Schedule:Day Name
    10002_-50_12_22,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    10002_-50_12_22,         !- CustomDay1 Schedule:Day Name
    10002_-50_12_22;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    702 Heating Setpoint Schedule_Feb,  !- Name
    10003_-50_12_22,         !- Sunday Schedule:Day Name
    10002_-50_12_22,         !- Monday Schedule:Day Name
    10002_-50_12_22,         !- Tuesday Schedule:Day Name
    10002_-50_12_22,         !- Wednesday Schedule:Day Name
    10002_-50_12_22,         !- Thursday Schedule:Day Name
    10002_-50_12_22,         !- Friday Schedule:Day Name
    10003_-50_12_22,         !- Saturday Schedule:Day Name
    10003_-50_12_22,         !- Holiday Schedule:Day Name
    10002_-50_12_22,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    10002_-50_12_22,         !- CustomDay1 Schedule:Day Name
    10002_-50_12_22;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    702 Heating Setpoint Schedule_Mar,  !- Name
    10003_-50_12_22,         !- Sunday Schedule:Day Name
    10002_-50_12_22,         !- Monday Schedule:Day Name
    10002_-50_12_22,         !- Tuesday Schedule:Day Name
    10002_-50_12_22,         !- Wednesday Schedule:Day Name
    10002_-50_12_22,         !- Thursday Schedule:Day Name
    10002_-50_12_22,         !- Friday Schedule:Day Name
    10003_-50_12_22,         !- Saturday Schedule:Day Name
    10003_-50_12_22,         !- Holiday Schedule:Day Name
    10002_-50_12_22,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    10002_-50_12_22,         !- CustomDay1 Schedule:Day Name
    10002_-50_12_22;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    702 Heating Setpoint Schedule_Apr,  !- Name
    10003_-50_12_22,         !- Sunday Schedule:Day Name
    10002_-50_12_22,         !- Monday Schedule:Day Name
    10002_-50_12_22,         !- Tuesday Schedule:Day Name
    10002_-50_12_22,         !- Wednesday Schedule:Day Name
    10002_-50_12_22,         !- Thursday Schedule:Day Name
    10002_-50_12_22,         !- Friday Schedule:Day Name
    10003_-50_12_22,         !- Saturday Schedule:Day Name
    10003_-50_12_22,         !- Holiday Schedule:Day Name
    10002_-50_12_22,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    10002_-50_12_22,         !- CustomDay1 Schedule:Day Name
    10002_-50_12_22;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    702 Heating Setpoint Schedule_May,  !- Name
    10003_-50_12_22,         !- Sunday Schedule:Day Name
    10002_-50_12_22,         !- Monday Schedule:Day Name
    10002_-50_12_22,         !- Tuesday Schedule:Day Name
    10002_-50_12_22,         !- Wednesday Schedule:Day Name
    10002_-50_12_22,         !- Thursday Schedule:Day Name
    10002_-50_12_22,         !- Friday Schedule:Day Name
    10003_-50_12_22,         !- Saturday Schedule:Day Name
    10003_-50_12_22,         !- Holiday Schedule:Day Name
    10002_-50_12_22,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    10002_-50_12_22,         !- CustomDay1 Schedule:Day Name
    10002_-50_12_22;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    702 Heating Setpoint Schedule_Jun,  !- Name
    10003_-50_12_22,         !- Sunday Schedule:Day Name
    10002_-50_12_22,         !- Monday Schedule:Day Name
    10002_-50_12_22,         !- Tuesday Schedule:Day Name
    10002_-50_12_22,         !- Wednesday Schedule:Day Name
    10002_-50_12_22,         !- Thursday Schedule:Day Name
    10002_-50_12_22,         !- Friday Schedule:Day Name
    10003_-50_12_22,         !- Saturday Schedule:Day Name
    10003_-50_12_22,         !- Holiday Schedule:Day Name
    10002_-50_12_22,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    10002_-50_12_22,         !- CustomDay1 Schedule:Day Name
    10002_-50_12_22;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    702 Heating Setpoint Schedule_Jul,  !- Name
    10003_-50_12_22,         !- Sunday Schedule:Day Name
    10002_-50_12_22,         !- Monday Schedule:Day Name
    10002_-50_12_22,         !- Tuesday Schedule:Day Name
    10002_-50_12_22,         !- Wednesday Schedule:Day Name
    10002_-50_12_22,         !- Thursday Schedule:Day Name
    10002_-50_12_22,         !- Friday Schedule:Day Name
    10003_-50_12_22,         !- Saturday Schedule:Day Name
    10003_-50_12_22,         !- Holiday Schedule:Day Name
    10002_-50_12_22,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    10002_-50_12_22,         !- CustomDay1 Schedule:Day Name
    10002_-50_12_22;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    702 Heating Setpoint Schedule_Aug,  !- Name
    10003_-50_12_22,         !- Sunday Schedule:Day Name
    10002_-50_12_22,         !- Monday Schedule:Day Name
    10002_-50_12_22,         !- Tuesday Schedule:Day Name
    10002_-50_12_22,         !- Wednesday Schedule:Day Name
    10002_-50_12_22,         !- Thursday Schedule:Day Name
    10002_-50_12_22,         !- Friday Schedule:Day Name
    10003_-50_12_22,         !- Saturday Schedule:Day Name
    10003_-50_12_22,         !- Holiday Schedule:Day Name
    10002_-50_12_22,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    10002_-50_12_22,         !- CustomDay1 Schedule:Day Name
    10002_-50_12_22;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    702 Heating Setpoint Schedule_Sep,  !- Name
    10003_-50_12_22,         !- Sunday Schedule:Day Name
    10002_-50_12_22,         !- Monday Schedule:Day Name
    10002_-50_12_22,         !- Tuesday Schedule:Day Name
    10002_-50_12_22,         !- Wednesday Schedule:Day Name
    10002_-50_12_22,         !- Thursday Schedule:Day Name
    10002_-50_12_22,         !- Friday Schedule:Day Name
    10003_-50_12_22,         !- Saturday Schedule:Day Name
    10003_-50_12_22,         !- Holiday Schedule:Day Name
    10002_-50_12_22,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    10002_-50_12_22,         !- CustomDay1 Schedule:Day Name
    10002_-50_12_22;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    702 Heating Setpoint Schedule_Oct,  !- Name
    10003_-50_12_22,         !- Sunday Schedule:Day Name
    10002_-50_12_22,         !- Monday Schedule:Day Name
    10002_-50_12_22,         !- Tuesday Schedule:Day Name
    10002_-50_12_22,         !- Wednesday Schedule:Day Name
    10002_-50_12_22,         !- Thursday Schedule:Day Name
    10002_-50_12_22,         !- Friday Schedule:Day Name
    10003_-50_12_22,         !- Saturday Schedule:Day Name
    10003_-50_12_22,         !- Holiday Schedule:Day Name
    10002_-50_12_22,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    10002_-50_12_22,         !- CustomDay1 Schedule:Day Name
    10002_-50_12_22;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    702 Heating Setpoint Schedule_Nov,  !- Name
    10003_-50_12_22,         !- Sunday Schedule:Day Name
    10002_-50_12_22,         !- Monday Schedule:Day Name
    10002_-50_12_22,         !- Tuesday Schedule:Day Name
    10002_-50_12_22,         !- Wednesday Schedule:Day Name
    10002_-50_12_22,         !- Thursday Schedule:Day Name
    10002_-50_12_22,         !- Friday Schedule:Day Name
    10003_-50_12_22,         !- Saturday Schedule:Day Name
    10003_-50_12_22,         !- Holiday Schedule:Day Name
    10002_-50_12_22,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    10002_-50_12_22,         !- CustomDay1 Schedule:Day Name
    10002_-50_12_22;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    702 Heating Setpoint Schedule_Dec,  !- Name
    10003_-50_12_22,         !- Sunday Schedule:Day Name
    10002_-50_12_22,         !- Monday Schedule:Day Name
    10002_-50_12_22,         !- Tuesday Schedule:Day Name
    10002_-50_12_22,         !- Wednesday Schedule:Day Name
    10002_-50_12_22,         !- Thursday Schedule:Day Name
    10002_-50_12_22,         !- Friday Schedule:Day Name
    10003_-50_12_22,         !- Saturday Schedule:Day Name
    10003_-50_12_22,         !- Holiday Schedule:Day Name
    10002_-50_12_22,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    10002_-50_12_22,         !- CustomDay1 Schedule:Day Name
    10002_-50_12_22;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    702 Heating Availability Sch_Jan,  !- Name
    10003_0_1_1,             !- Sunday Schedule:Day Name
    10002_0_1_1,             !- Monday Schedule:Day Name
    10002_0_1_1,             !- Tuesday Schedule:Day Name
    10002_0_1_1,             !- Wednesday Schedule:Day Name
    10002_0_1_1,             !- Thursday Schedule:Day Name
    10002_0_1_1,             !- Friday Schedule:Day Name
    10003_0_1_1,             !- Saturday Schedule:Day Name
    10003_0_1_1,             !- Holiday Schedule:Day Name
    10002_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10002_0_1_1,             !- CustomDay1 Schedule:Day Name
    10002_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    702 Heating Availability Sch_Feb,  !- Name
    10003_0_1_1,             !- Sunday Schedule:Day Name
    10002_0_1_1,             !- Monday Schedule:Day Name
    10002_0_1_1,             !- Tuesday Schedule:Day Name
    10002_0_1_1,             !- Wednesday Schedule:Day Name
    10002_0_1_1,             !- Thursday Schedule:Day Name
    10002_0_1_1,             !- Friday Schedule:Day Name
    10003_0_1_1,             !- Saturday Schedule:Day Name
    10003_0_1_1,             !- Holiday Schedule:Day Name
    10002_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10002_0_1_1,             !- CustomDay1 Schedule:Day Name
    10002_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    702 Heating Availability Sch_Mar,  !- Name
    10003_0_1_1,             !- Sunday Schedule:Day Name
    10002_0_1_1,             !- Monday Schedule:Day Name
    10002_0_1_1,             !- Tuesday Schedule:Day Name
    10002_0_1_1,             !- Wednesday Schedule:Day Name
    10002_0_1_1,             !- Thursday Schedule:Day Name
    10002_0_1_1,             !- Friday Schedule:Day Name
    10003_0_1_1,             !- Saturday Schedule:Day Name
    10003_0_1_1,             !- Holiday Schedule:Day Name
    10002_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10002_0_1_1,             !- CustomDay1 Schedule:Day Name
    10002_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    702 Heating Availability Sch_Apr,  !- Name
    10003_0_1_1,             !- Sunday Schedule:Day Name
    10002_0_1_1,             !- Monday Schedule:Day Name
    10002_0_1_1,             !- Tuesday Schedule:Day Name
    10002_0_1_1,             !- Wednesday Schedule:Day Name
    10002_0_1_1,             !- Thursday Schedule:Day Name
    10002_0_1_1,             !- Friday Schedule:Day Name
    10003_0_1_1,             !- Saturday Schedule:Day Name
    10003_0_1_1,             !- Holiday Schedule:Day Name
    10002_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10002_0_1_1,             !- CustomDay1 Schedule:Day Name
    10002_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    702 Heating Availability Sch_May,  !- Name
    10003_0_1_1,             !- Sunday Schedule:Day Name
    10002_0_1_1,             !- Monday Schedule:Day Name
    10002_0_1_1,             !- Tuesday Schedule:Day Name
    10002_0_1_1,             !- Wednesday Schedule:Day Name
    10002_0_1_1,             !- Thursday Schedule:Day Name
    10002_0_1_1,             !- Friday Schedule:Day Name
    10003_0_1_1,             !- Saturday Schedule:Day Name
    10003_0_1_1,             !- Holiday Schedule:Day Name
    10002_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10002_0_1_1,             !- CustomDay1 Schedule:Day Name
    10002_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    702 Heating Availability Sch_Jun,  !- Name
    10003_0_1_1,             !- Sunday Schedule:Day Name
    10002_0_1_1,             !- Monday Schedule:Day Name
    10002_0_1_1,             !- Tuesday Schedule:Day Name
    10002_0_1_1,             !- Wednesday Schedule:Day Name
    10002_0_1_1,             !- Thursday Schedule:Day Name
    10002_0_1_1,             !- Friday Schedule:Day Name
    10003_0_1_1,             !- Saturday Schedule:Day Name
    10003_0_1_1,             !- Holiday Schedule:Day Name
    10002_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10002_0_1_1,             !- CustomDay1 Schedule:Day Name
    10002_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    702 Heating Availability Sch_Jul,  !- Name
    10003_0_1_1,             !- Sunday Schedule:Day Name
    10002_0_1_1,             !- Monday Schedule:Day Name
    10002_0_1_1,             !- Tuesday Schedule:Day Name
    10002_0_1_1,             !- Wednesday Schedule:Day Name
    10002_0_1_1,             !- Thursday Schedule:Day Name
    10002_0_1_1,             !- Friday Schedule:Day Name
    10003_0_1_1,             !- Saturday Schedule:Day Name
    10003_0_1_1,             !- Holiday Schedule:Day Name
    10002_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10002_0_1_1,             !- CustomDay1 Schedule:Day Name
    10002_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    702 Heating Availability Sch_Aug,  !- Name
    10003_0_1_1,             !- Sunday Schedule:Day Name
    10002_0_1_1,             !- Monday Schedule:Day Name
    10002_0_1_1,             !- Tuesday Schedule:Day Name
    10002_0_1_1,             !- Wednesday Schedule:Day Name
    10002_0_1_1,             !- Thursday Schedule:Day Name
    10002_0_1_1,             !- Friday Schedule:Day Name
    10003_0_1_1,             !- Saturday Schedule:Day Name
    10003_0_1_1,             !- Holiday Schedule:Day Name
    10002_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10002_0_1_1,             !- CustomDay1 Schedule:Day Name
    10002_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    702 Heating Availability Sch_Sep,  !- Name
    10003_0_1_1,             !- Sunday Schedule:Day Name
    10002_0_1_1,             !- Monday Schedule:Day Name
    10002_0_1_1,             !- Tuesday Schedule:Day Name
    10002_0_1_1,             !- Wednesday Schedule:Day Name
    10002_0_1_1,             !- Thursday Schedule:Day Name
    10002_0_1_1,             !- Friday Schedule:Day Name
    10003_0_1_1,             !- Saturday Schedule:Day Name
    10003_0_1_1,             !- Holiday Schedule:Day Name
    10002_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10002_0_1_1,             !- CustomDay1 Schedule:Day Name
    10002_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    702 Heating Availability Sch_Oct,  !- Name
    10003_0_1_1,             !- Sunday Schedule:Day Name
    10002_0_1_1,             !- Monday Schedule:Day Name
    10002_0_1_1,             !- Tuesday Schedule:Day Name
    10002_0_1_1,             !- Wednesday Schedule:Day Name
    10002_0_1_1,             !- Thursday Schedule:Day Name
    10002_0_1_1,             !- Friday Schedule:Day Name
    10003_0_1_1,             !- Saturday Schedule:Day Name
    10003_0_1_1,             !- Holiday Schedule:Day Name
    10002_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10002_0_1_1,             !- CustomDay1 Schedule:Day Name
    10002_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    702 Heating Availability Sch_Nov,  !- Name
    10003_0_1_1,             !- Sunday Schedule:Day Name
    10002_0_1_1,             !- Monday Schedule:Day Name
    10002_0_1_1,             !- Tuesday Schedule:Day Name
    10002_0_1_1,             !- Wednesday Schedule:Day Name
    10002_0_1_1,             !- Thursday Schedule:Day Name
    10002_0_1_1,             !- Friday Schedule:Day Name
    10003_0_1_1,             !- Saturday Schedule:Day Name
    10003_0_1_1,             !- Holiday Schedule:Day Name
    10002_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10002_0_1_1,             !- CustomDay1 Schedule:Day Name
    10002_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    702 Heating Availability Sch_Dec,  !- Name
    10003_0_1_1,             !- Sunday Schedule:Day Name
    10002_0_1_1,             !- Monday Schedule:Day Name
    10002_0_1_1,             !- Tuesday Schedule:Day Name
    10002_0_1_1,             !- Wednesday Schedule:Day Name
    10002_0_1_1,             !- Thursday Schedule:Day Name
    10002_0_1_1,             !- Friday Schedule:Day Name
    10003_0_1_1,             !- Saturday Schedule:Day Name
    10003_0_1_1,             !- Holiday Schedule:Day Name
    10002_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10002_0_1_1,             !- CustomDay1 Schedule:Day Name
    10002_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    702 Cooling SP Sch_Jan,  !- Name
    10003_100_28_24,         !- Sunday Schedule:Day Name
    10002_100_28_24,         !- Monday Schedule:Day Name
    10002_100_28_24,         !- Tuesday Schedule:Day Name
    10002_100_28_24,         !- Wednesday Schedule:Day Name
    10002_100_28_24,         !- Thursday Schedule:Day Name
    10002_100_28_24,         !- Friday Schedule:Day Name
    10003_100_28_24,         !- Saturday Schedule:Day Name
    10003_100_28_24,         !- Holiday Schedule:Day Name
    10002_100_28_24,         !- SummerDesignDay Schedule:Day Name
    11_100_28_24,            !- WinterDesignDay Schedule:Day Name
    10002_100_28_24,         !- CustomDay1 Schedule:Day Name
    10002_100_28_24;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    702 Cooling SP Sch_Feb,  !- Name
    10003_100_28_24,         !- Sunday Schedule:Day Name
    10002_100_28_24,         !- Monday Schedule:Day Name
    10002_100_28_24,         !- Tuesday Schedule:Day Name
    10002_100_28_24,         !- Wednesday Schedule:Day Name
    10002_100_28_24,         !- Thursday Schedule:Day Name
    10002_100_28_24,         !- Friday Schedule:Day Name
    10003_100_28_24,         !- Saturday Schedule:Day Name
    10003_100_28_24,         !- Holiday Schedule:Day Name
    10002_100_28_24,         !- SummerDesignDay Schedule:Day Name
    11_100_28_24,            !- WinterDesignDay Schedule:Day Name
    10002_100_28_24,         !- CustomDay1 Schedule:Day Name
    10002_100_28_24;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    702 Cooling SP Sch_Mar,  !- Name
    10003_100_28_24,         !- Sunday Schedule:Day Name
    10002_100_28_24,         !- Monday Schedule:Day Name
    10002_100_28_24,         !- Tuesday Schedule:Day Name
    10002_100_28_24,         !- Wednesday Schedule:Day Name
    10002_100_28_24,         !- Thursday Schedule:Day Name
    10002_100_28_24,         !- Friday Schedule:Day Name
    10003_100_28_24,         !- Saturday Schedule:Day Name
    10003_100_28_24,         !- Holiday Schedule:Day Name
    10002_100_28_24,         !- SummerDesignDay Schedule:Day Name
    11_100_28_24,            !- WinterDesignDay Schedule:Day Name
    10002_100_28_24,         !- CustomDay1 Schedule:Day Name
    10002_100_28_24;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    702 Cooling SP Sch_Apr,  !- Name
    10003_100_28_24,         !- Sunday Schedule:Day Name
    10002_100_28_24,         !- Monday Schedule:Day Name
    10002_100_28_24,         !- Tuesday Schedule:Day Name
    10002_100_28_24,         !- Wednesday Schedule:Day Name
    10002_100_28_24,         !- Thursday Schedule:Day Name
    10002_100_28_24,         !- Friday Schedule:Day Name
    10003_100_28_24,         !- Saturday Schedule:Day Name
    10003_100_28_24,         !- Holiday Schedule:Day Name
    10002_100_28_24,         !- SummerDesignDay Schedule:Day Name
    11_100_28_24,            !- WinterDesignDay Schedule:Day Name
    10002_100_28_24,         !- CustomDay1 Schedule:Day Name
    10002_100_28_24;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    702 Cooling SP Sch_May,  !- Name
    10003_100_28_24,         !- Sunday Schedule:Day Name
    10002_100_28_24,         !- Monday Schedule:Day Name
    10002_100_28_24,         !- Tuesday Schedule:Day Name
    10002_100_28_24,         !- Wednesday Schedule:Day Name
    10002_100_28_24,         !- Thursday Schedule:Day Name
    10002_100_28_24,         !- Friday Schedule:Day Name
    10003_100_28_24,         !- Saturday Schedule:Day Name
    10003_100_28_24,         !- Holiday Schedule:Day Name
    10002_100_28_24,         !- SummerDesignDay Schedule:Day Name
    11_100_28_24,            !- WinterDesignDay Schedule:Day Name
    10002_100_28_24,         !- CustomDay1 Schedule:Day Name
    10002_100_28_24;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    702 Cooling SP Sch_Jun,  !- Name
    10003_100_28_24,         !- Sunday Schedule:Day Name
    10002_100_28_24,         !- Monday Schedule:Day Name
    10002_100_28_24,         !- Tuesday Schedule:Day Name
    10002_100_28_24,         !- Wednesday Schedule:Day Name
    10002_100_28_24,         !- Thursday Schedule:Day Name
    10002_100_28_24,         !- Friday Schedule:Day Name
    10003_100_28_24,         !- Saturday Schedule:Day Name
    10003_100_28_24,         !- Holiday Schedule:Day Name
    10002_100_28_24,         !- SummerDesignDay Schedule:Day Name
    11_100_28_24,            !- WinterDesignDay Schedule:Day Name
    10002_100_28_24,         !- CustomDay1 Schedule:Day Name
    10002_100_28_24;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    702 Cooling SP Sch_Jul,  !- Name
    10003_100_28_24,         !- Sunday Schedule:Day Name
    10002_100_28_24,         !- Monday Schedule:Day Name
    10002_100_28_24,         !- Tuesday Schedule:Day Name
    10002_100_28_24,         !- Wednesday Schedule:Day Name
    10002_100_28_24,         !- Thursday Schedule:Day Name
    10002_100_28_24,         !- Friday Schedule:Day Name
    10003_100_28_24,         !- Saturday Schedule:Day Name
    10003_100_28_24,         !- Holiday Schedule:Day Name
    10002_100_28_24,         !- SummerDesignDay Schedule:Day Name
    11_100_28_24,            !- WinterDesignDay Schedule:Day Name
    10002_100_28_24,         !- CustomDay1 Schedule:Day Name
    10002_100_28_24;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    702 Cooling SP Sch_Aug,  !- Name
    10003_100_28_24,         !- Sunday Schedule:Day Name
    10002_100_28_24,         !- Monday Schedule:Day Name
    10002_100_28_24,         !- Tuesday Schedule:Day Name
    10002_100_28_24,         !- Wednesday Schedule:Day Name
    10002_100_28_24,         !- Thursday Schedule:Day Name
    10002_100_28_24,         !- Friday Schedule:Day Name
    10003_100_28_24,         !- Saturday Schedule:Day Name
    10003_100_28_24,         !- Holiday Schedule:Day Name
    10002_100_28_24,         !- SummerDesignDay Schedule:Day Name
    11_100_28_24,            !- WinterDesignDay Schedule:Day Name
    10002_100_28_24,         !- CustomDay1 Schedule:Day Name
    10002_100_28_24;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    702 Cooling SP Sch_Sep,  !- Name
    10003_100_28_24,         !- Sunday Schedule:Day Name
    10002_100_28_24,         !- Monday Schedule:Day Name
    10002_100_28_24,         !- Tuesday Schedule:Day Name
    10002_100_28_24,         !- Wednesday Schedule:Day Name
    10002_100_28_24,         !- Thursday Schedule:Day Name
    10002_100_28_24,         !- Friday Schedule:Day Name
    10003_100_28_24,         !- Saturday Schedule:Day Name
    10003_100_28_24,         !- Holiday Schedule:Day Name
    10002_100_28_24,         !- SummerDesignDay Schedule:Day Name
    11_100_28_24,            !- WinterDesignDay Schedule:Day Name
    10002_100_28_24,         !- CustomDay1 Schedule:Day Name
    10002_100_28_24;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    702 Cooling SP Sch_Oct,  !- Name
    10003_100_28_24,         !- Sunday Schedule:Day Name
    10002_100_28_24,         !- Monday Schedule:Day Name
    10002_100_28_24,         !- Tuesday Schedule:Day Name
    10002_100_28_24,         !- Wednesday Schedule:Day Name
    10002_100_28_24,         !- Thursday Schedule:Day Name
    10002_100_28_24,         !- Friday Schedule:Day Name
    10003_100_28_24,         !- Saturday Schedule:Day Name
    10003_100_28_24,         !- Holiday Schedule:Day Name
    10002_100_28_24,         !- SummerDesignDay Schedule:Day Name
    11_100_28_24,            !- WinterDesignDay Schedule:Day Name
    10002_100_28_24,         !- CustomDay1 Schedule:Day Name
    10002_100_28_24;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    702 Cooling SP Sch_Nov,  !- Name
    10003_100_28_24,         !- Sunday Schedule:Day Name
    10002_100_28_24,         !- Monday Schedule:Day Name
    10002_100_28_24,         !- Tuesday Schedule:Day Name
    10002_100_28_24,         !- Wednesday Schedule:Day Name
    10002_100_28_24,         !- Thursday Schedule:Day Name
    10002_100_28_24,         !- Friday Schedule:Day Name
    10003_100_28_24,         !- Saturday Schedule:Day Name
    10003_100_28_24,         !- Holiday Schedule:Day Name
    10002_100_28_24,         !- SummerDesignDay Schedule:Day Name
    11_100_28_24,            !- WinterDesignDay Schedule:Day Name
    10002_100_28_24,         !- CustomDay1 Schedule:Day Name
    10002_100_28_24;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    702 Cooling SP Sch_Dec,  !- Name
    10003_100_28_24,         !- Sunday Schedule:Day Name
    10002_100_28_24,         !- Monday Schedule:Day Name
    10002_100_28_24,         !- Tuesday Schedule:Day Name
    10002_100_28_24,         !- Wednesday Schedule:Day Name
    10002_100_28_24,         !- Thursday Schedule:Day Name
    10002_100_28_24,         !- Friday Schedule:Day Name
    10003_100_28_24,         !- Saturday Schedule:Day Name
    10003_100_28_24,         !- Holiday Schedule:Day Name
    10002_100_28_24,         !- SummerDesignDay Schedule:Day Name
    11_100_28_24,            !- WinterDesignDay Schedule:Day Name
    10002_100_28_24,         !- CustomDay1 Schedule:Day Name
    10002_100_28_24;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    702 Cooling Availability Sch_Jan,  !- Name
    10003_0_1_1,             !- Sunday Schedule:Day Name
    10002_0_1_1,             !- Monday Schedule:Day Name
    10002_0_1_1,             !- Tuesday Schedule:Day Name
    10002_0_1_1,             !- Wednesday Schedule:Day Name
    10002_0_1_1,             !- Thursday Schedule:Day Name
    10002_0_1_1,             !- Friday Schedule:Day Name
    10003_0_1_1,             !- Saturday Schedule:Day Name
    10003_0_1_1,             !- Holiday Schedule:Day Name
    10002_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10002_0_1_1,             !- CustomDay1 Schedule:Day Name
    10002_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    702 Cooling Availability Sch_Feb,  !- Name
    10003_0_1_1,             !- Sunday Schedule:Day Name
    10002_0_1_1,             !- Monday Schedule:Day Name
    10002_0_1_1,             !- Tuesday Schedule:Day Name
    10002_0_1_1,             !- Wednesday Schedule:Day Name
    10002_0_1_1,             !- Thursday Schedule:Day Name
    10002_0_1_1,             !- Friday Schedule:Day Name
    10003_0_1_1,             !- Saturday Schedule:Day Name
    10003_0_1_1,             !- Holiday Schedule:Day Name
    10002_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10002_0_1_1,             !- CustomDay1 Schedule:Day Name
    10002_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    702 Cooling Availability Sch_Mar,  !- Name
    10003_0_1_1,             !- Sunday Schedule:Day Name
    10002_0_1_1,             !- Monday Schedule:Day Name
    10002_0_1_1,             !- Tuesday Schedule:Day Name
    10002_0_1_1,             !- Wednesday Schedule:Day Name
    10002_0_1_1,             !- Thursday Schedule:Day Name
    10002_0_1_1,             !- Friday Schedule:Day Name
    10003_0_1_1,             !- Saturday Schedule:Day Name
    10003_0_1_1,             !- Holiday Schedule:Day Name
    10002_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10002_0_1_1,             !- CustomDay1 Schedule:Day Name
    10002_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    702 Cooling Availability Sch_Apr,  !- Name
    10003_0_1_1,             !- Sunday Schedule:Day Name
    10002_0_1_1,             !- Monday Schedule:Day Name
    10002_0_1_1,             !- Tuesday Schedule:Day Name
    10002_0_1_1,             !- Wednesday Schedule:Day Name
    10002_0_1_1,             !- Thursday Schedule:Day Name
    10002_0_1_1,             !- Friday Schedule:Day Name
    10003_0_1_1,             !- Saturday Schedule:Day Name
    10003_0_1_1,             !- Holiday Schedule:Day Name
    10002_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10002_0_1_1,             !- CustomDay1 Schedule:Day Name
    10002_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    702 Cooling Availability Sch_May,  !- Name
    10003_0_1_1,             !- Sunday Schedule:Day Name
    10002_0_1_1,             !- Monday Schedule:Day Name
    10002_0_1_1,             !- Tuesday Schedule:Day Name
    10002_0_1_1,             !- Wednesday Schedule:Day Name
    10002_0_1_1,             !- Thursday Schedule:Day Name
    10002_0_1_1,             !- Friday Schedule:Day Name
    10003_0_1_1,             !- Saturday Schedule:Day Name
    10003_0_1_1,             !- Holiday Schedule:Day Name
    10002_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10002_0_1_1,             !- CustomDay1 Schedule:Day Name
    10002_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    702 Cooling Availability Sch_Jun,  !- Name
    10003_0_1_1,             !- Sunday Schedule:Day Name
    10002_0_1_1,             !- Monday Schedule:Day Name
    10002_0_1_1,             !- Tuesday Schedule:Day Name
    10002_0_1_1,             !- Wednesday Schedule:Day Name
    10002_0_1_1,             !- Thursday Schedule:Day Name
    10002_0_1_1,             !- Friday Schedule:Day Name
    10003_0_1_1,             !- Saturday Schedule:Day Name
    10003_0_1_1,             !- Holiday Schedule:Day Name
    10002_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10002_0_1_1,             !- CustomDay1 Schedule:Day Name
    10002_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    702 Cooling Availability Sch_Jul,  !- Name
    10003_0_1_1,             !- Sunday Schedule:Day Name
    10002_0_1_1,             !- Monday Schedule:Day Name
    10002_0_1_1,             !- Tuesday Schedule:Day Name
    10002_0_1_1,             !- Wednesday Schedule:Day Name
    10002_0_1_1,             !- Thursday Schedule:Day Name
    10002_0_1_1,             !- Friday Schedule:Day Name
    10003_0_1_1,             !- Saturday Schedule:Day Name
    10003_0_1_1,             !- Holiday Schedule:Day Name
    10002_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10002_0_1_1,             !- CustomDay1 Schedule:Day Name
    10002_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    702 Cooling Availability Sch_Aug,  !- Name
    10003_0_1_1,             !- Sunday Schedule:Day Name
    10002_0_1_1,             !- Monday Schedule:Day Name
    10002_0_1_1,             !- Tuesday Schedule:Day Name
    10002_0_1_1,             !- Wednesday Schedule:Day Name
    10002_0_1_1,             !- Thursday Schedule:Day Name
    10002_0_1_1,             !- Friday Schedule:Day Name
    10003_0_1_1,             !- Saturday Schedule:Day Name
    10003_0_1_1,             !- Holiday Schedule:Day Name
    10002_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10002_0_1_1,             !- CustomDay1 Schedule:Day Name
    10002_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    702 Cooling Availability Sch_Sep,  !- Name
    10003_0_1_1,             !- Sunday Schedule:Day Name
    10002_0_1_1,             !- Monday Schedule:Day Name
    10002_0_1_1,             !- Tuesday Schedule:Day Name
    10002_0_1_1,             !- Wednesday Schedule:Day Name
    10002_0_1_1,             !- Thursday Schedule:Day Name
    10002_0_1_1,             !- Friday Schedule:Day Name
    10003_0_1_1,             !- Saturday Schedule:Day Name
    10003_0_1_1,             !- Holiday Schedule:Day Name
    10002_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10002_0_1_1,             !- CustomDay1 Schedule:Day Name
    10002_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    702 Cooling Availability Sch_Oct,  !- Name
    10003_0_1_1,             !- Sunday Schedule:Day Name
    10002_0_1_1,             !- Monday Schedule:Day Name
    10002_0_1_1,             !- Tuesday Schedule:Day Name
    10002_0_1_1,             !- Wednesday Schedule:Day Name
    10002_0_1_1,             !- Thursday Schedule:Day Name
    10002_0_1_1,             !- Friday Schedule:Day Name
    10003_0_1_1,             !- Saturday Schedule:Day Name
    10003_0_1_1,             !- Holiday Schedule:Day Name
    10002_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10002_0_1_1,             !- CustomDay1 Schedule:Day Name
    10002_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    702 Cooling Availability Sch_Nov,  !- Name
    10003_0_1_1,             !- Sunday Schedule:Day Name
    10002_0_1_1,             !- Monday Schedule:Day Name
    10002_0_1_1,             !- Tuesday Schedule:Day Name
    10002_0_1_1,             !- Wednesday Schedule:Day Name
    10002_0_1_1,             !- Thursday Schedule:Day Name
    10002_0_1_1,             !- Friday Schedule:Day Name
    10003_0_1_1,             !- Saturday Schedule:Day Name
    10003_0_1_1,             !- Holiday Schedule:Day Name
    10002_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10002_0_1_1,             !- CustomDay1 Schedule:Day Name
    10002_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    702 Cooling Availability Sch_Dec,  !- Name
    10003_0_1_1,             !- Sunday Schedule:Day Name
    10002_0_1_1,             !- Monday Schedule:Day Name
    10002_0_1_1,             !- Tuesday Schedule:Day Name
    10002_0_1_1,             !- Wednesday Schedule:Day Name
    10002_0_1_1,             !- Thursday Schedule:Day Name
    10002_0_1_1,             !- Friday Schedule:Day Name
    10003_0_1_1,             !- Saturday Schedule:Day Name
    10003_0_1_1,             !- Holiday Schedule:Day Name
    10002_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10002_0_1_1,             !- CustomDay1 Schedule:Day Name
    10002_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    710 Heating Setpoint Schedule_Jan,  !- Name
    10003_-50_12_22,         !- Sunday Schedule:Day Name
    10002_-50_12_22,         !- Monday Schedule:Day Name
    10002_-50_12_22,         !- Tuesday Schedule:Day Name
    10002_-50_12_22,         !- Wednesday Schedule:Day Name
    10002_-50_12_22,         !- Thursday Schedule:Day Name
    10002_-50_12_22,         !- Friday Schedule:Day Name
    10003_-50_12_22,         !- Saturday Schedule:Day Name
    10003_-50_12_22,         !- Holiday Schedule:Day Name
    10002_-50_12_22,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    10002_-50_12_22,         !- CustomDay1 Schedule:Day Name
    10002_-50_12_22;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    710 Heating Setpoint Schedule_Feb,  !- Name
    10003_-50_12_22,         !- Sunday Schedule:Day Name
    10002_-50_12_22,         !- Monday Schedule:Day Name
    10002_-50_12_22,         !- Tuesday Schedule:Day Name
    10002_-50_12_22,         !- Wednesday Schedule:Day Name
    10002_-50_12_22,         !- Thursday Schedule:Day Name
    10002_-50_12_22,         !- Friday Schedule:Day Name
    10003_-50_12_22,         !- Saturday Schedule:Day Name
    10003_-50_12_22,         !- Holiday Schedule:Day Name
    10002_-50_12_22,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    10002_-50_12_22,         !- CustomDay1 Schedule:Day Name
    10002_-50_12_22;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    710 Heating Setpoint Schedule_Mar,  !- Name
    10003_-50_12_22,         !- Sunday Schedule:Day Name
    10002_-50_12_22,         !- Monday Schedule:Day Name
    10002_-50_12_22,         !- Tuesday Schedule:Day Name
    10002_-50_12_22,         !- Wednesday Schedule:Day Name
    10002_-50_12_22,         !- Thursday Schedule:Day Name
    10002_-50_12_22,         !- Friday Schedule:Day Name
    10003_-50_12_22,         !- Saturday Schedule:Day Name
    10003_-50_12_22,         !- Holiday Schedule:Day Name
    10002_-50_12_22,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    10002_-50_12_22,         !- CustomDay1 Schedule:Day Name
    10002_-50_12_22;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    710 Heating Setpoint Schedule_Apr,  !- Name
    10003_-50_12_22,         !- Sunday Schedule:Day Name
    10002_-50_12_22,         !- Monday Schedule:Day Name
    10002_-50_12_22,         !- Tuesday Schedule:Day Name
    10002_-50_12_22,         !- Wednesday Schedule:Day Name
    10002_-50_12_22,         !- Thursday Schedule:Day Name
    10002_-50_12_22,         !- Friday Schedule:Day Name
    10003_-50_12_22,         !- Saturday Schedule:Day Name
    10003_-50_12_22,         !- Holiday Schedule:Day Name
    10002_-50_12_22,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    10002_-50_12_22,         !- CustomDay1 Schedule:Day Name
    10002_-50_12_22;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    710 Heating Setpoint Schedule_May,  !- Name
    10003_-50_12_22,         !- Sunday Schedule:Day Name
    10002_-50_12_22,         !- Monday Schedule:Day Name
    10002_-50_12_22,         !- Tuesday Schedule:Day Name
    10002_-50_12_22,         !- Wednesday Schedule:Day Name
    10002_-50_12_22,         !- Thursday Schedule:Day Name
    10002_-50_12_22,         !- Friday Schedule:Day Name
    10003_-50_12_22,         !- Saturday Schedule:Day Name
    10003_-50_12_22,         !- Holiday Schedule:Day Name
    10002_-50_12_22,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    10002_-50_12_22,         !- CustomDay1 Schedule:Day Name
    10002_-50_12_22;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    710 Heating Setpoint Schedule_Jun,  !- Name
    10003_-50_12_22,         !- Sunday Schedule:Day Name
    10002_-50_12_22,         !- Monday Schedule:Day Name
    10002_-50_12_22,         !- Tuesday Schedule:Day Name
    10002_-50_12_22,         !- Wednesday Schedule:Day Name
    10002_-50_12_22,         !- Thursday Schedule:Day Name
    10002_-50_12_22,         !- Friday Schedule:Day Name
    10003_-50_12_22,         !- Saturday Schedule:Day Name
    10003_-50_12_22,         !- Holiday Schedule:Day Name
    10002_-50_12_22,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    10002_-50_12_22,         !- CustomDay1 Schedule:Day Name
    10002_-50_12_22;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    710 Heating Setpoint Schedule_Jul,  !- Name
    10003_-50_12_22,         !- Sunday Schedule:Day Name
    10002_-50_12_22,         !- Monday Schedule:Day Name
    10002_-50_12_22,         !- Tuesday Schedule:Day Name
    10002_-50_12_22,         !- Wednesday Schedule:Day Name
    10002_-50_12_22,         !- Thursday Schedule:Day Name
    10002_-50_12_22,         !- Friday Schedule:Day Name
    10003_-50_12_22,         !- Saturday Schedule:Day Name
    10003_-50_12_22,         !- Holiday Schedule:Day Name
    10002_-50_12_22,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    10002_-50_12_22,         !- CustomDay1 Schedule:Day Name
    10002_-50_12_22;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    710 Heating Setpoint Schedule_Aug,  !- Name
    10003_-50_12_22,         !- Sunday Schedule:Day Name
    10002_-50_12_22,         !- Monday Schedule:Day Name
    10002_-50_12_22,         !- Tuesday Schedule:Day Name
    10002_-50_12_22,         !- Wednesday Schedule:Day Name
    10002_-50_12_22,         !- Thursday Schedule:Day Name
    10002_-50_12_22,         !- Friday Schedule:Day Name
    10003_-50_12_22,         !- Saturday Schedule:Day Name
    10003_-50_12_22,         !- Holiday Schedule:Day Name
    10002_-50_12_22,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    10002_-50_12_22,         !- CustomDay1 Schedule:Day Name
    10002_-50_12_22;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    710 Heating Setpoint Schedule_Sep,  !- Name
    10003_-50_12_22,         !- Sunday Schedule:Day Name
    10002_-50_12_22,         !- Monday Schedule:Day Name
    10002_-50_12_22,         !- Tuesday Schedule:Day Name
    10002_-50_12_22,         !- Wednesday Schedule:Day Name
    10002_-50_12_22,         !- Thursday Schedule:Day Name
    10002_-50_12_22,         !- Friday Schedule:Day Name
    10003_-50_12_22,         !- Saturday Schedule:Day Name
    10003_-50_12_22,         !- Holiday Schedule:Day Name
    10002_-50_12_22,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    10002_-50_12_22,         !- CustomDay1 Schedule:Day Name
    10002_-50_12_22;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    710 Heating Setpoint Schedule_Oct,  !- Name
    10003_-50_12_22,         !- Sunday Schedule:Day Name
    10002_-50_12_22,         !- Monday Schedule:Day Name
    10002_-50_12_22,         !- Tuesday Schedule:Day Name
    10002_-50_12_22,         !- Wednesday Schedule:Day Name
    10002_-50_12_22,         !- Thursday Schedule:Day Name
    10002_-50_12_22,         !- Friday Schedule:Day Name
    10003_-50_12_22,         !- Saturday Schedule:Day Name
    10003_-50_12_22,         !- Holiday Schedule:Day Name
    10002_-50_12_22,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    10002_-50_12_22,         !- CustomDay1 Schedule:Day Name
    10002_-50_12_22;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    710 Heating Setpoint Schedule_Nov,  !- Name
    10003_-50_12_22,         !- Sunday Schedule:Day Name
    10002_-50_12_22,         !- Monday Schedule:Day Name
    10002_-50_12_22,         !- Tuesday Schedule:Day Name
    10002_-50_12_22,         !- Wednesday Schedule:Day Name
    10002_-50_12_22,         !- Thursday Schedule:Day Name
    10002_-50_12_22,         !- Friday Schedule:Day Name
    10003_-50_12_22,         !- Saturday Schedule:Day Name
    10003_-50_12_22,         !- Holiday Schedule:Day Name
    10002_-50_12_22,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    10002_-50_12_22,         !- CustomDay1 Schedule:Day Name
    10002_-50_12_22;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    710 Heating Setpoint Schedule_Dec,  !- Name
    10003_-50_12_22,         !- Sunday Schedule:Day Name
    10002_-50_12_22,         !- Monday Schedule:Day Name
    10002_-50_12_22,         !- Tuesday Schedule:Day Name
    10002_-50_12_22,         !- Wednesday Schedule:Day Name
    10002_-50_12_22,         !- Thursday Schedule:Day Name
    10002_-50_12_22,         !- Friday Schedule:Day Name
    10003_-50_12_22,         !- Saturday Schedule:Day Name
    10003_-50_12_22,         !- Holiday Schedule:Day Name
    10002_-50_12_22,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    10002_-50_12_22,         !- CustomDay1 Schedule:Day Name
    10002_-50_12_22;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    710 Heating Availability Sch_Jan,  !- Name
    10003_0_1_1,             !- Sunday Schedule:Day Name
    10002_0_1_1,             !- Monday Schedule:Day Name
    10002_0_1_1,             !- Tuesday Schedule:Day Name
    10002_0_1_1,             !- Wednesday Schedule:Day Name
    10002_0_1_1,             !- Thursday Schedule:Day Name
    10002_0_1_1,             !- Friday Schedule:Day Name
    10003_0_1_1,             !- Saturday Schedule:Day Name
    10003_0_1_1,             !- Holiday Schedule:Day Name
    10002_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10002_0_1_1,             !- CustomDay1 Schedule:Day Name
    10002_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    710 Heating Availability Sch_Feb,  !- Name
    10003_0_1_1,             !- Sunday Schedule:Day Name
    10002_0_1_1,             !- Monday Schedule:Day Name
    10002_0_1_1,             !- Tuesday Schedule:Day Name
    10002_0_1_1,             !- Wednesday Schedule:Day Name
    10002_0_1_1,             !- Thursday Schedule:Day Name
    10002_0_1_1,             !- Friday Schedule:Day Name
    10003_0_1_1,             !- Saturday Schedule:Day Name
    10003_0_1_1,             !- Holiday Schedule:Day Name
    10002_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10002_0_1_1,             !- CustomDay1 Schedule:Day Name
    10002_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    710 Heating Availability Sch_Mar,  !- Name
    10003_0_1_1,             !- Sunday Schedule:Day Name
    10002_0_1_1,             !- Monday Schedule:Day Name
    10002_0_1_1,             !- Tuesday Schedule:Day Name
    10002_0_1_1,             !- Wednesday Schedule:Day Name
    10002_0_1_1,             !- Thursday Schedule:Day Name
    10002_0_1_1,             !- Friday Schedule:Day Name
    10003_0_1_1,             !- Saturday Schedule:Day Name
    10003_0_1_1,             !- Holiday Schedule:Day Name
    10002_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10002_0_1_1,             !- CustomDay1 Schedule:Day Name
    10002_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    710 Heating Availability Sch_Apr,  !- Name
    10003_0_1_1,             !- Sunday Schedule:Day Name
    10002_0_1_1,             !- Monday Schedule:Day Name
    10002_0_1_1,             !- Tuesday Schedule:Day Name
    10002_0_1_1,             !- Wednesday Schedule:Day Name
    10002_0_1_1,             !- Thursday Schedule:Day Name
    10002_0_1_1,             !- Friday Schedule:Day Name
    10003_0_1_1,             !- Saturday Schedule:Day Name
    10003_0_1_1,             !- Holiday Schedule:Day Name
    10002_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10002_0_1_1,             !- CustomDay1 Schedule:Day Name
    10002_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    710 Heating Availability Sch_May,  !- Name
    10003_0_1_1,             !- Sunday Schedule:Day Name
    10002_0_1_1,             !- Monday Schedule:Day Name
    10002_0_1_1,             !- Tuesday Schedule:Day Name
    10002_0_1_1,             !- Wednesday Schedule:Day Name
    10002_0_1_1,             !- Thursday Schedule:Day Name
    10002_0_1_1,             !- Friday Schedule:Day Name
    10003_0_1_1,             !- Saturday Schedule:Day Name
    10003_0_1_1,             !- Holiday Schedule:Day Name
    10002_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10002_0_1_1,             !- CustomDay1 Schedule:Day Name
    10002_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    710 Heating Availability Sch_Jun,  !- Name
    10003_0_1_1,             !- Sunday Schedule:Day Name
    10002_0_1_1,             !- Monday Schedule:Day Name
    10002_0_1_1,             !- Tuesday Schedule:Day Name
    10002_0_1_1,             !- Wednesday Schedule:Day Name
    10002_0_1_1,             !- Thursday Schedule:Day Name
    10002_0_1_1,             !- Friday Schedule:Day Name
    10003_0_1_1,             !- Saturday Schedule:Day Name
    10003_0_1_1,             !- Holiday Schedule:Day Name
    10002_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10002_0_1_1,             !- CustomDay1 Schedule:Day Name
    10002_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    710 Heating Availability Sch_Jul,  !- Name
    10003_0_1_1,             !- Sunday Schedule:Day Name
    10002_0_1_1,             !- Monday Schedule:Day Name
    10002_0_1_1,             !- Tuesday Schedule:Day Name
    10002_0_1_1,             !- Wednesday Schedule:Day Name
    10002_0_1_1,             !- Thursday Schedule:Day Name
    10002_0_1_1,             !- Friday Schedule:Day Name
    10003_0_1_1,             !- Saturday Schedule:Day Name
    10003_0_1_1,             !- Holiday Schedule:Day Name
    10002_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10002_0_1_1,             !- CustomDay1 Schedule:Day Name
    10002_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    710 Heating Availability Sch_Aug,  !- Name
    10003_0_1_1,             !- Sunday Schedule:Day Name
    10002_0_1_1,             !- Monday Schedule:Day Name
    10002_0_1_1,             !- Tuesday Schedule:Day Name
    10002_0_1_1,             !- Wednesday Schedule:Day Name
    10002_0_1_1,             !- Thursday Schedule:Day Name
    10002_0_1_1,             !- Friday Schedule:Day Name
    10003_0_1_1,             !- Saturday Schedule:Day Name
    10003_0_1_1,             !- Holiday Schedule:Day Name
    10002_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10002_0_1_1,             !- CustomDay1 Schedule:Day Name
    10002_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    710 Heating Availability Sch_Sep,  !- Name
    10003_0_1_1,             !- Sunday Schedule:Day Name
    10002_0_1_1,             !- Monday Schedule:Day Name
    10002_0_1_1,             !- Tuesday Schedule:Day Name
    10002_0_1_1,             !- Wednesday Schedule:Day Name
    10002_0_1_1,             !- Thursday Schedule:Day Name
    10002_0_1_1,             !- Friday Schedule:Day Name
    10003_0_1_1,             !- Saturday Schedule:Day Name
    10003_0_1_1,             !- Holiday Schedule:Day Name
    10002_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10002_0_1_1,             !- CustomDay1 Schedule:Day Name
    10002_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    710 Heating Availability Sch_Oct,  !- Name
    10003_0_1_1,             !- Sunday Schedule:Day Name
    10002_0_1_1,             !- Monday Schedule:Day Name
    10002_0_1_1,             !- Tuesday Schedule:Day Name
    10002_0_1_1,             !- Wednesday Schedule:Day Name
    10002_0_1_1,             !- Thursday Schedule:Day Name
    10002_0_1_1,             !- Friday Schedule:Day Name
    10003_0_1_1,             !- Saturday Schedule:Day Name
    10003_0_1_1,             !- Holiday Schedule:Day Name
    10002_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10002_0_1_1,             !- CustomDay1 Schedule:Day Name
    10002_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    710 Heating Availability Sch_Nov,  !- Name
    10003_0_1_1,             !- Sunday Schedule:Day Name
    10002_0_1_1,             !- Monday Schedule:Day Name
    10002_0_1_1,             !- Tuesday Schedule:Day Name
    10002_0_1_1,             !- Wednesday Schedule:Day Name
    10002_0_1_1,             !- Thursday Schedule:Day Name
    10002_0_1_1,             !- Friday Schedule:Day Name
    10003_0_1_1,             !- Saturday Schedule:Day Name
    10003_0_1_1,             !- Holiday Schedule:Day Name
    10002_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10002_0_1_1,             !- CustomDay1 Schedule:Day Name
    10002_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    710 Heating Availability Sch_Dec,  !- Name
    10003_0_1_1,             !- Sunday Schedule:Day Name
    10002_0_1_1,             !- Monday Schedule:Day Name
    10002_0_1_1,             !- Tuesday Schedule:Day Name
    10002_0_1_1,             !- Wednesday Schedule:Day Name
    10002_0_1_1,             !- Thursday Schedule:Day Name
    10002_0_1_1,             !- Friday Schedule:Day Name
    10003_0_1_1,             !- Saturday Schedule:Day Name
    10003_0_1_1,             !- Holiday Schedule:Day Name
    10002_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10002_0_1_1,             !- CustomDay1 Schedule:Day Name
    10002_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    710 Cooling SP Sch_Jan,  !- Name
    10003_100_28_24,         !- Sunday Schedule:Day Name
    10002_100_28_24,         !- Monday Schedule:Day Name
    10002_100_28_24,         !- Tuesday Schedule:Day Name
    10002_100_28_24,         !- Wednesday Schedule:Day Name
    10002_100_28_24,         !- Thursday Schedule:Day Name
    10002_100_28_24,         !- Friday Schedule:Day Name
    10003_100_28_24,         !- Saturday Schedule:Day Name
    10003_100_28_24,         !- Holiday Schedule:Day Name
    10002_100_28_24,         !- SummerDesignDay Schedule:Day Name
    11_100_28_24,            !- WinterDesignDay Schedule:Day Name
    10002_100_28_24,         !- CustomDay1 Schedule:Day Name
    10002_100_28_24;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    710 Cooling SP Sch_Feb,  !- Name
    10003_100_28_24,         !- Sunday Schedule:Day Name
    10002_100_28_24,         !- Monday Schedule:Day Name
    10002_100_28_24,         !- Tuesday Schedule:Day Name
    10002_100_28_24,         !- Wednesday Schedule:Day Name
    10002_100_28_24,         !- Thursday Schedule:Day Name
    10002_100_28_24,         !- Friday Schedule:Day Name
    10003_100_28_24,         !- Saturday Schedule:Day Name
    10003_100_28_24,         !- Holiday Schedule:Day Name
    10002_100_28_24,         !- SummerDesignDay Schedule:Day Name
    11_100_28_24,            !- WinterDesignDay Schedule:Day Name
    10002_100_28_24,         !- CustomDay1 Schedule:Day Name
    10002_100_28_24;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    710 Cooling SP Sch_Mar,  !- Name
    10003_100_28_24,         !- Sunday Schedule:Day Name
    10002_100_28_24,         !- Monday Schedule:Day Name
    10002_100_28_24,         !- Tuesday Schedule:Day Name
    10002_100_28_24,         !- Wednesday Schedule:Day Name
    10002_100_28_24,         !- Thursday Schedule:Day Name
    10002_100_28_24,         !- Friday Schedule:Day Name
    10003_100_28_24,         !- Saturday Schedule:Day Name
    10003_100_28_24,         !- Holiday Schedule:Day Name
    10002_100_28_24,         !- SummerDesignDay Schedule:Day Name
    11_100_28_24,            !- WinterDesignDay Schedule:Day Name
    10002_100_28_24,         !- CustomDay1 Schedule:Day Name
    10002_100_28_24;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    710 Cooling SP Sch_Apr,  !- Name
    10003_100_28_24,         !- Sunday Schedule:Day Name
    10002_100_28_24,         !- Monday Schedule:Day Name
    10002_100_28_24,         !- Tuesday Schedule:Day Name
    10002_100_28_24,         !- Wednesday Schedule:Day Name
    10002_100_28_24,         !- Thursday Schedule:Day Name
    10002_100_28_24,         !- Friday Schedule:Day Name
    10003_100_28_24,         !- Saturday Schedule:Day Name
    10003_100_28_24,         !- Holiday Schedule:Day Name
    10002_100_28_24,         !- SummerDesignDay Schedule:Day Name
    11_100_28_24,            !- WinterDesignDay Schedule:Day Name
    10002_100_28_24,         !- CustomDay1 Schedule:Day Name
    10002_100_28_24;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    710 Cooling SP Sch_May,  !- Name
    10003_100_28_24,         !- Sunday Schedule:Day Name
    10002_100_28_24,         !- Monday Schedule:Day Name
    10002_100_28_24,         !- Tuesday Schedule:Day Name
    10002_100_28_24,         !- Wednesday Schedule:Day Name
    10002_100_28_24,         !- Thursday Schedule:Day Name
    10002_100_28_24,         !- Friday Schedule:Day Name
    10003_100_28_24,         !- Saturday Schedule:Day Name
    10003_100_28_24,         !- Holiday Schedule:Day Name
    10002_100_28_24,         !- SummerDesignDay Schedule:Day Name
    11_100_28_24,            !- WinterDesignDay Schedule:Day Name
    10002_100_28_24,         !- CustomDay1 Schedule:Day Name
    10002_100_28_24;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    710 Cooling SP Sch_Jun,  !- Name
    10003_100_28_24,         !- Sunday Schedule:Day Name
    10002_100_28_24,         !- Monday Schedule:Day Name
    10002_100_28_24,         !- Tuesday Schedule:Day Name
    10002_100_28_24,         !- Wednesday Schedule:Day Name
    10002_100_28_24,         !- Thursday Schedule:Day Name
    10002_100_28_24,         !- Friday Schedule:Day Name
    10003_100_28_24,         !- Saturday Schedule:Day Name
    10003_100_28_24,         !- Holiday Schedule:Day Name
    10002_100_28_24,         !- SummerDesignDay Schedule:Day Name
    11_100_28_24,            !- WinterDesignDay Schedule:Day Name
    10002_100_28_24,         !- CustomDay1 Schedule:Day Name
    10002_100_28_24;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    710 Cooling SP Sch_Jul,  !- Name
    10003_100_28_24,         !- Sunday Schedule:Day Name
    10002_100_28_24,         !- Monday Schedule:Day Name
    10002_100_28_24,         !- Tuesday Schedule:Day Name
    10002_100_28_24,         !- Wednesday Schedule:Day Name
    10002_100_28_24,         !- Thursday Schedule:Day Name
    10002_100_28_24,         !- Friday Schedule:Day Name
    10003_100_28_24,         !- Saturday Schedule:Day Name
    10003_100_28_24,         !- Holiday Schedule:Day Name
    10002_100_28_24,         !- SummerDesignDay Schedule:Day Name
    11_100_28_24,            !- WinterDesignDay Schedule:Day Name
    10002_100_28_24,         !- CustomDay1 Schedule:Day Name
    10002_100_28_24;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    710 Cooling SP Sch_Aug,  !- Name
    10003_100_28_24,         !- Sunday Schedule:Day Name
    10002_100_28_24,         !- Monday Schedule:Day Name
    10002_100_28_24,         !- Tuesday Schedule:Day Name
    10002_100_28_24,         !- Wednesday Schedule:Day Name
    10002_100_28_24,         !- Thursday Schedule:Day Name
    10002_100_28_24,         !- Friday Schedule:Day Name
    10003_100_28_24,         !- Saturday Schedule:Day Name
    10003_100_28_24,         !- Holiday Schedule:Day Name
    10002_100_28_24,         !- SummerDesignDay Schedule:Day Name
    11_100_28_24,            !- WinterDesignDay Schedule:Day Name
    10002_100_28_24,         !- CustomDay1 Schedule:Day Name
    10002_100_28_24;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    710 Cooling SP Sch_Sep,  !- Name
    10003_100_28_24,         !- Sunday Schedule:Day Name
    10002_100_28_24,         !- Monday Schedule:Day Name
    10002_100_28_24,         !- Tuesday Schedule:Day Name
    10002_100_28_24,         !- Wednesday Schedule:Day Name
    10002_100_28_24,         !- Thursday Schedule:Day Name
    10002_100_28_24,         !- Friday Schedule:Day Name
    10003_100_28_24,         !- Saturday Schedule:Day Name
    10003_100_28_24,         !- Holiday Schedule:Day Name
    10002_100_28_24,         !- SummerDesignDay Schedule:Day Name
    11_100_28_24,            !- WinterDesignDay Schedule:Day Name
    10002_100_28_24,         !- CustomDay1 Schedule:Day Name
    10002_100_28_24;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    710 Cooling SP Sch_Oct,  !- Name
    10003_100_28_24,         !- Sunday Schedule:Day Name
    10002_100_28_24,         !- Monday Schedule:Day Name
    10002_100_28_24,         !- Tuesday Schedule:Day Name
    10002_100_28_24,         !- Wednesday Schedule:Day Name
    10002_100_28_24,         !- Thursday Schedule:Day Name
    10002_100_28_24,         !- Friday Schedule:Day Name
    10003_100_28_24,         !- Saturday Schedule:Day Name
    10003_100_28_24,         !- Holiday Schedule:Day Name
    10002_100_28_24,         !- SummerDesignDay Schedule:Day Name
    11_100_28_24,            !- WinterDesignDay Schedule:Day Name
    10002_100_28_24,         !- CustomDay1 Schedule:Day Name
    10002_100_28_24;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    710 Cooling SP Sch_Nov,  !- Name
    10003_100_28_24,         !- Sunday Schedule:Day Name
    10002_100_28_24,         !- Monday Schedule:Day Name
    10002_100_28_24,         !- Tuesday Schedule:Day Name
    10002_100_28_24,         !- Wednesday Schedule:Day Name
    10002_100_28_24,         !- Thursday Schedule:Day Name
    10002_100_28_24,         !- Friday Schedule:Day Name
    10003_100_28_24,         !- Saturday Schedule:Day Name
    10003_100_28_24,         !- Holiday Schedule:Day Name
    10002_100_28_24,         !- SummerDesignDay Schedule:Day Name
    11_100_28_24,            !- WinterDesignDay Schedule:Day Name
    10002_100_28_24,         !- CustomDay1 Schedule:Day Name
    10002_100_28_24;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    710 Cooling SP Sch_Dec,  !- Name
    10003_100_28_24,         !- Sunday Schedule:Day Name
    10002_100_28_24,         !- Monday Schedule:Day Name
    10002_100_28_24,         !- Tuesday Schedule:Day Name
    10002_100_28_24,         !- Wednesday Schedule:Day Name
    10002_100_28_24,         !- Thursday Schedule:Day Name
    10002_100_28_24,         !- Friday Schedule:Day Name
    10003_100_28_24,         !- Saturday Schedule:Day Name
    10003_100_28_24,         !- Holiday Schedule:Day Name
    10002_100_28_24,         !- SummerDesignDay Schedule:Day Name
    11_100_28_24,            !- WinterDesignDay Schedule:Day Name
    10002_100_28_24,         !- CustomDay1 Schedule:Day Name
    10002_100_28_24;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    710 Cooling Availability Sch_Jan,  !- Name
    10003_0_1_1,             !- Sunday Schedule:Day Name
    10002_0_1_1,             !- Monday Schedule:Day Name
    10002_0_1_1,             !- Tuesday Schedule:Day Name
    10002_0_1_1,             !- Wednesday Schedule:Day Name
    10002_0_1_1,             !- Thursday Schedule:Day Name
    10002_0_1_1,             !- Friday Schedule:Day Name
    10003_0_1_1,             !- Saturday Schedule:Day Name
    10003_0_1_1,             !- Holiday Schedule:Day Name
    10002_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10002_0_1_1,             !- CustomDay1 Schedule:Day Name
    10002_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    710 Cooling Availability Sch_Feb,  !- Name
    10003_0_1_1,             !- Sunday Schedule:Day Name
    10002_0_1_1,             !- Monday Schedule:Day Name
    10002_0_1_1,             !- Tuesday Schedule:Day Name
    10002_0_1_1,             !- Wednesday Schedule:Day Name
    10002_0_1_1,             !- Thursday Schedule:Day Name
    10002_0_1_1,             !- Friday Schedule:Day Name
    10003_0_1_1,             !- Saturday Schedule:Day Name
    10003_0_1_1,             !- Holiday Schedule:Day Name
    10002_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10002_0_1_1,             !- CustomDay1 Schedule:Day Name
    10002_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    710 Cooling Availability Sch_Mar,  !- Name
    10003_0_1_1,             !- Sunday Schedule:Day Name
    10002_0_1_1,             !- Monday Schedule:Day Name
    10002_0_1_1,             !- Tuesday Schedule:Day Name
    10002_0_1_1,             !- Wednesday Schedule:Day Name
    10002_0_1_1,             !- Thursday Schedule:Day Name
    10002_0_1_1,             !- Friday Schedule:Day Name
    10003_0_1_1,             !- Saturday Schedule:Day Name
    10003_0_1_1,             !- Holiday Schedule:Day Name
    10002_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10002_0_1_1,             !- CustomDay1 Schedule:Day Name
    10002_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    710 Cooling Availability Sch_Apr,  !- Name
    10003_0_1_1,             !- Sunday Schedule:Day Name
    10002_0_1_1,             !- Monday Schedule:Day Name
    10002_0_1_1,             !- Tuesday Schedule:Day Name
    10002_0_1_1,             !- Wednesday Schedule:Day Name
    10002_0_1_1,             !- Thursday Schedule:Day Name
    10002_0_1_1,             !- Friday Schedule:Day Name
    10003_0_1_1,             !- Saturday Schedule:Day Name
    10003_0_1_1,             !- Holiday Schedule:Day Name
    10002_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10002_0_1_1,             !- CustomDay1 Schedule:Day Name
    10002_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    710 Cooling Availability Sch_May,  !- Name
    10003_0_1_1,             !- Sunday Schedule:Day Name
    10002_0_1_1,             !- Monday Schedule:Day Name
    10002_0_1_1,             !- Tuesday Schedule:Day Name
    10002_0_1_1,             !- Wednesday Schedule:Day Name
    10002_0_1_1,             !- Thursday Schedule:Day Name
    10002_0_1_1,             !- Friday Schedule:Day Name
    10003_0_1_1,             !- Saturday Schedule:Day Name
    10003_0_1_1,             !- Holiday Schedule:Day Name
    10002_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10002_0_1_1,             !- CustomDay1 Schedule:Day Name
    10002_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    710 Cooling Availability Sch_Jun,  !- Name
    10003_0_1_1,             !- Sunday Schedule:Day Name
    10002_0_1_1,             !- Monday Schedule:Day Name
    10002_0_1_1,             !- Tuesday Schedule:Day Name
    10002_0_1_1,             !- Wednesday Schedule:Day Name
    10002_0_1_1,             !- Thursday Schedule:Day Name
    10002_0_1_1,             !- Friday Schedule:Day Name
    10003_0_1_1,             !- Saturday Schedule:Day Name
    10003_0_1_1,             !- Holiday Schedule:Day Name
    10002_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10002_0_1_1,             !- CustomDay1 Schedule:Day Name
    10002_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    710 Cooling Availability Sch_Jul,  !- Name
    10003_0_1_1,             !- Sunday Schedule:Day Name
    10002_0_1_1,             !- Monday Schedule:Day Name
    10002_0_1_1,             !- Tuesday Schedule:Day Name
    10002_0_1_1,             !- Wednesday Schedule:Day Name
    10002_0_1_1,             !- Thursday Schedule:Day Name
    10002_0_1_1,             !- Friday Schedule:Day Name
    10003_0_1_1,             !- Saturday Schedule:Day Name
    10003_0_1_1,             !- Holiday Schedule:Day Name
    10002_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10002_0_1_1,             !- CustomDay1 Schedule:Day Name
    10002_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    710 Cooling Availability Sch_Aug,  !- Name
    10003_0_1_1,             !- Sunday Schedule:Day Name
    10002_0_1_1,             !- Monday Schedule:Day Name
    10002_0_1_1,             !- Tuesday Schedule:Day Name
    10002_0_1_1,             !- Wednesday Schedule:Day Name
    10002_0_1_1,             !- Thursday Schedule:Day Name
    10002_0_1_1,             !- Friday Schedule:Day Name
    10003_0_1_1,             !- Saturday Schedule:Day Name
    10003_0_1_1,             !- Holiday Schedule:Day Name
    10002_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10002_0_1_1,             !- CustomDay1 Schedule:Day Name
    10002_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    710 Cooling Availability Sch_Sep,  !- Name
    10003_0_1_1,             !- Sunday Schedule:Day Name
    10002_0_1_1,             !- Monday Schedule:Day Name
    10002_0_1_1,             !- Tuesday Schedule:Day Name
    10002_0_1_1,             !- Wednesday Schedule:Day Name
    10002_0_1_1,             !- Thursday Schedule:Day Name
    10002_0_1_1,             !- Friday Schedule:Day Name
    10003_0_1_1,             !- Saturday Schedule:Day Name
    10003_0_1_1,             !- Holiday Schedule:Day Name
    10002_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10002_0_1_1,             !- CustomDay1 Schedule:Day Name
    10002_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    710 Cooling Availability Sch_Oct,  !- Name
    10003_0_1_1,             !- Sunday Schedule:Day Name
    10002_0_1_1,             !- Monday Schedule:Day Name
    10002_0_1_1,             !- Tuesday Schedule:Day Name
    10002_0_1_1,             !- Wednesday Schedule:Day Name
    10002_0_1_1,             !- Thursday Schedule:Day Name
    10002_0_1_1,             !- Friday Schedule:Day Name
    10003_0_1_1,             !- Saturday Schedule:Day Name
    10003_0_1_1,             !- Holiday Schedule:Day Name
    10002_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10002_0_1_1,             !- CustomDay1 Schedule:Day Name
    10002_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    710 Cooling Availability Sch_Nov,  !- Name
    10003_0_1_1,             !- Sunday Schedule:Day Name
    10002_0_1_1,             !- Monday Schedule:Day Name
    10002_0_1_1,             !- Tuesday Schedule:Day Name
    10002_0_1_1,             !- Wednesday Schedule:Day Name
    10002_0_1_1,             !- Thursday Schedule:Day Name
    10002_0_1_1,             !- Friday Schedule:Day Name
    10003_0_1_1,             !- Saturday Schedule:Day Name
    10003_0_1_1,             !- Holiday Schedule:Day Name
    10002_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10002_0_1_1,             !- CustomDay1 Schedule:Day Name
    10002_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    710 Cooling Availability Sch_Dec,  !- Name
    10003_0_1_1,             !- Sunday Schedule:Day Name
    10002_0_1_1,             !- Monday Schedule:Day Name
    10002_0_1_1,             !- Tuesday Schedule:Day Name
    10002_0_1_1,             !- Wednesday Schedule:Day Name
    10002_0_1_1,             !- Thursday Schedule:Day Name
    10002_0_1_1,             !- Friday Schedule:Day Name
    10003_0_1_1,             !- Saturday Schedule:Day Name
    10003_0_1_1,             !- Holiday Schedule:Day Name
    10002_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10002_0_1_1,             !- CustomDay1 Schedule:Day Name
    10002_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    718 Heating Setpoint Schedule_Jan,  !- Name
    10005_-50_12_21,         !- Sunday Schedule:Day Name
    10004_-50_12_21,         !- Monday Schedule:Day Name
    10004_-50_12_21,         !- Tuesday Schedule:Day Name
    10004_-50_12_21,         !- Wednesday Schedule:Day Name
    10004_-50_12_21,         !- Thursday Schedule:Day Name
    10004_-50_12_21,         !- Friday Schedule:Day Name
    10005_-50_12_21,         !- Saturday Schedule:Day Name
    10005_-50_12_21,         !- Holiday Schedule:Day Name
    10004_-50_12_21,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_21,            !- WinterDesignDay Schedule:Day Name
    10004_-50_12_21,         !- CustomDay1 Schedule:Day Name
    10004_-50_12_21;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    718 Heating Setpoint Schedule_Feb,  !- Name
    10005_-50_12_21,         !- Sunday Schedule:Day Name
    10004_-50_12_21,         !- Monday Schedule:Day Name
    10004_-50_12_21,         !- Tuesday Schedule:Day Name
    10004_-50_12_21,         !- Wednesday Schedule:Day Name
    10004_-50_12_21,         !- Thursday Schedule:Day Name
    10004_-50_12_21,         !- Friday Schedule:Day Name
    10005_-50_12_21,         !- Saturday Schedule:Day Name
    10005_-50_12_21,         !- Holiday Schedule:Day Name
    10004_-50_12_21,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_21,            !- WinterDesignDay Schedule:Day Name
    10004_-50_12_21,         !- CustomDay1 Schedule:Day Name
    10004_-50_12_21;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    718 Heating Setpoint Schedule_Mar,  !- Name
    10005_-50_12_21,         !- Sunday Schedule:Day Name
    10004_-50_12_21,         !- Monday Schedule:Day Name
    10004_-50_12_21,         !- Tuesday Schedule:Day Name
    10004_-50_12_21,         !- Wednesday Schedule:Day Name
    10004_-50_12_21,         !- Thursday Schedule:Day Name
    10004_-50_12_21,         !- Friday Schedule:Day Name
    10005_-50_12_21,         !- Saturday Schedule:Day Name
    10005_-50_12_21,         !- Holiday Schedule:Day Name
    10004_-50_12_21,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_21,            !- WinterDesignDay Schedule:Day Name
    10004_-50_12_21,         !- CustomDay1 Schedule:Day Name
    10004_-50_12_21;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    718 Heating Setpoint Schedule_Apr,  !- Name
    10005_-50_12_21,         !- Sunday Schedule:Day Name
    10004_-50_12_21,         !- Monday Schedule:Day Name
    10004_-50_12_21,         !- Tuesday Schedule:Day Name
    10004_-50_12_21,         !- Wednesday Schedule:Day Name
    10004_-50_12_21,         !- Thursday Schedule:Day Name
    10004_-50_12_21,         !- Friday Schedule:Day Name
    10005_-50_12_21,         !- Saturday Schedule:Day Name
    10005_-50_12_21,         !- Holiday Schedule:Day Name
    10004_-50_12_21,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_21,            !- WinterDesignDay Schedule:Day Name
    10004_-50_12_21,         !- CustomDay1 Schedule:Day Name
    10004_-50_12_21;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    718 Heating Setpoint Schedule_May,  !- Name
    10005_-50_12_21,         !- Sunday Schedule:Day Name
    10004_-50_12_21,         !- Monday Schedule:Day Name
    10004_-50_12_21,         !- Tuesday Schedule:Day Name
    10004_-50_12_21,         !- Wednesday Schedule:Day Name
    10004_-50_12_21,         !- Thursday Schedule:Day Name
    10004_-50_12_21,         !- Friday Schedule:Day Name
    10005_-50_12_21,         !- Saturday Schedule:Day Name
    10005_-50_12_21,         !- Holiday Schedule:Day Name
    10004_-50_12_21,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_21,            !- WinterDesignDay Schedule:Day Name
    10004_-50_12_21,         !- CustomDay1 Schedule:Day Name
    10004_-50_12_21;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    718 Heating Setpoint Schedule_Jun,  !- Name
    10005_-50_12_21,         !- Sunday Schedule:Day Name
    10004_-50_12_21,         !- Monday Schedule:Day Name
    10004_-50_12_21,         !- Tuesday Schedule:Day Name
    10004_-50_12_21,         !- Wednesday Schedule:Day Name
    10004_-50_12_21,         !- Thursday Schedule:Day Name
    10004_-50_12_21,         !- Friday Schedule:Day Name
    10005_-50_12_21,         !- Saturday Schedule:Day Name
    10005_-50_12_21,         !- Holiday Schedule:Day Name
    10004_-50_12_21,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_21,            !- WinterDesignDay Schedule:Day Name
    10004_-50_12_21,         !- CustomDay1 Schedule:Day Name
    10004_-50_12_21;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    718 Heating Setpoint Schedule_Jul,  !- Name
    10005_-50_12_21,         !- Sunday Schedule:Day Name
    10004_-50_12_21,         !- Monday Schedule:Day Name
    10004_-50_12_21,         !- Tuesday Schedule:Day Name
    10004_-50_12_21,         !- Wednesday Schedule:Day Name
    10004_-50_12_21,         !- Thursday Schedule:Day Name
    10004_-50_12_21,         !- Friday Schedule:Day Name
    10005_-50_12_21,         !- Saturday Schedule:Day Name
    10005_-50_12_21,         !- Holiday Schedule:Day Name
    10004_-50_12_21,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_21,            !- WinterDesignDay Schedule:Day Name
    10004_-50_12_21,         !- CustomDay1 Schedule:Day Name
    10004_-50_12_21;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    718 Heating Setpoint Schedule_Aug,  !- Name
    10005_-50_12_21,         !- Sunday Schedule:Day Name
    10004_-50_12_21,         !- Monday Schedule:Day Name
    10004_-50_12_21,         !- Tuesday Schedule:Day Name
    10004_-50_12_21,         !- Wednesday Schedule:Day Name
    10004_-50_12_21,         !- Thursday Schedule:Day Name
    10004_-50_12_21,         !- Friday Schedule:Day Name
    10005_-50_12_21,         !- Saturday Schedule:Day Name
    10005_-50_12_21,         !- Holiday Schedule:Day Name
    10004_-50_12_21,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_21,            !- WinterDesignDay Schedule:Day Name
    10004_-50_12_21,         !- CustomDay1 Schedule:Day Name
    10004_-50_12_21;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    718 Heating Setpoint Schedule_Sep,  !- Name
    10005_-50_12_21,         !- Sunday Schedule:Day Name
    10004_-50_12_21,         !- Monday Schedule:Day Name
    10004_-50_12_21,         !- Tuesday Schedule:Day Name
    10004_-50_12_21,         !- Wednesday Schedule:Day Name
    10004_-50_12_21,         !- Thursday Schedule:Day Name
    10004_-50_12_21,         !- Friday Schedule:Day Name
    10005_-50_12_21,         !- Saturday Schedule:Day Name
    10005_-50_12_21,         !- Holiday Schedule:Day Name
    10004_-50_12_21,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_21,            !- WinterDesignDay Schedule:Day Name
    10004_-50_12_21,         !- CustomDay1 Schedule:Day Name
    10004_-50_12_21;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    718 Heating Setpoint Schedule_Oct,  !- Name
    10005_-50_12_21,         !- Sunday Schedule:Day Name
    10004_-50_12_21,         !- Monday Schedule:Day Name
    10004_-50_12_21,         !- Tuesday Schedule:Day Name
    10004_-50_12_21,         !- Wednesday Schedule:Day Name
    10004_-50_12_21,         !- Thursday Schedule:Day Name
    10004_-50_12_21,         !- Friday Schedule:Day Name
    10005_-50_12_21,         !- Saturday Schedule:Day Name
    10005_-50_12_21,         !- Holiday Schedule:Day Name
    10004_-50_12_21,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_21,            !- WinterDesignDay Schedule:Day Name
    10004_-50_12_21,         !- CustomDay1 Schedule:Day Name
    10004_-50_12_21;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    718 Heating Setpoint Schedule_Nov,  !- Name
    10005_-50_12_21,         !- Sunday Schedule:Day Name
    10004_-50_12_21,         !- Monday Schedule:Day Name
    10004_-50_12_21,         !- Tuesday Schedule:Day Name
    10004_-50_12_21,         !- Wednesday Schedule:Day Name
    10004_-50_12_21,         !- Thursday Schedule:Day Name
    10004_-50_12_21,         !- Friday Schedule:Day Name
    10005_-50_12_21,         !- Saturday Schedule:Day Name
    10005_-50_12_21,         !- Holiday Schedule:Day Name
    10004_-50_12_21,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_21,            !- WinterDesignDay Schedule:Day Name
    10004_-50_12_21,         !- CustomDay1 Schedule:Day Name
    10004_-50_12_21;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    718 Heating Setpoint Schedule_Dec,  !- Name
    10005_-50_12_21,         !- Sunday Schedule:Day Name
    10004_-50_12_21,         !- Monday Schedule:Day Name
    10004_-50_12_21,         !- Tuesday Schedule:Day Name
    10004_-50_12_21,         !- Wednesday Schedule:Day Name
    10004_-50_12_21,         !- Thursday Schedule:Day Name
    10004_-50_12_21,         !- Friday Schedule:Day Name
    10005_-50_12_21,         !- Saturday Schedule:Day Name
    10005_-50_12_21,         !- Holiday Schedule:Day Name
    10004_-50_12_21,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_21,            !- WinterDesignDay Schedule:Day Name
    10004_-50_12_21,         !- CustomDay1 Schedule:Day Name
    10004_-50_12_21;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    718 Heating Availability Sch_Jan,  !- Name
    10005_0_1_1,             !- Sunday Schedule:Day Name
    10004_0_1_1,             !- Monday Schedule:Day Name
    10004_0_1_1,             !- Tuesday Schedule:Day Name
    10004_0_1_1,             !- Wednesday Schedule:Day Name
    10004_0_1_1,             !- Thursday Schedule:Day Name
    10004_0_1_1,             !- Friday Schedule:Day Name
    10005_0_1_1,             !- Saturday Schedule:Day Name
    10005_0_1_1,             !- Holiday Schedule:Day Name
    10004_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10004_0_1_1,             !- CustomDay1 Schedule:Day Name
    10004_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    718 Heating Availability Sch_Feb,  !- Name
    10005_0_1_1,             !- Sunday Schedule:Day Name
    10004_0_1_1,             !- Monday Schedule:Day Name
    10004_0_1_1,             !- Tuesday Schedule:Day Name
    10004_0_1_1,             !- Wednesday Schedule:Day Name
    10004_0_1_1,             !- Thursday Schedule:Day Name
    10004_0_1_1,             !- Friday Schedule:Day Name
    10005_0_1_1,             !- Saturday Schedule:Day Name
    10005_0_1_1,             !- Holiday Schedule:Day Name
    10004_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10004_0_1_1,             !- CustomDay1 Schedule:Day Name
    10004_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    718 Heating Availability Sch_Mar,  !- Name
    10005_0_1_1,             !- Sunday Schedule:Day Name
    10004_0_1_1,             !- Monday Schedule:Day Name
    10004_0_1_1,             !- Tuesday Schedule:Day Name
    10004_0_1_1,             !- Wednesday Schedule:Day Name
    10004_0_1_1,             !- Thursday Schedule:Day Name
    10004_0_1_1,             !- Friday Schedule:Day Name
    10005_0_1_1,             !- Saturday Schedule:Day Name
    10005_0_1_1,             !- Holiday Schedule:Day Name
    10004_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10004_0_1_1,             !- CustomDay1 Schedule:Day Name
    10004_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    718 Heating Availability Sch_Apr,  !- Name
    10005_0_1_1,             !- Sunday Schedule:Day Name
    10004_0_1_1,             !- Monday Schedule:Day Name
    10004_0_1_1,             !- Tuesday Schedule:Day Name
    10004_0_1_1,             !- Wednesday Schedule:Day Name
    10004_0_1_1,             !- Thursday Schedule:Day Name
    10004_0_1_1,             !- Friday Schedule:Day Name
    10005_0_1_1,             !- Saturday Schedule:Day Name
    10005_0_1_1,             !- Holiday Schedule:Day Name
    10004_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10004_0_1_1,             !- CustomDay1 Schedule:Day Name
    10004_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    718 Heating Availability Sch_May,  !- Name
    10005_0_1_1,             !- Sunday Schedule:Day Name
    10004_0_1_1,             !- Monday Schedule:Day Name
    10004_0_1_1,             !- Tuesday Schedule:Day Name
    10004_0_1_1,             !- Wednesday Schedule:Day Name
    10004_0_1_1,             !- Thursday Schedule:Day Name
    10004_0_1_1,             !- Friday Schedule:Day Name
    10005_0_1_1,             !- Saturday Schedule:Day Name
    10005_0_1_1,             !- Holiday Schedule:Day Name
    10004_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10004_0_1_1,             !- CustomDay1 Schedule:Day Name
    10004_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    718 Heating Availability Sch_Jun,  !- Name
    10005_0_1_1,             !- Sunday Schedule:Day Name
    10004_0_1_1,             !- Monday Schedule:Day Name
    10004_0_1_1,             !- Tuesday Schedule:Day Name
    10004_0_1_1,             !- Wednesday Schedule:Day Name
    10004_0_1_1,             !- Thursday Schedule:Day Name
    10004_0_1_1,             !- Friday Schedule:Day Name
    10005_0_1_1,             !- Saturday Schedule:Day Name
    10005_0_1_1,             !- Holiday Schedule:Day Name
    10004_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10004_0_1_1,             !- CustomDay1 Schedule:Day Name
    10004_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    718 Heating Availability Sch_Jul,  !- Name
    10005_0_1_1,             !- Sunday Schedule:Day Name
    10004_0_1_1,             !- Monday Schedule:Day Name
    10004_0_1_1,             !- Tuesday Schedule:Day Name
    10004_0_1_1,             !- Wednesday Schedule:Day Name
    10004_0_1_1,             !- Thursday Schedule:Day Name
    10004_0_1_1,             !- Friday Schedule:Day Name
    10005_0_1_1,             !- Saturday Schedule:Day Name
    10005_0_1_1,             !- Holiday Schedule:Day Name
    10004_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10004_0_1_1,             !- CustomDay1 Schedule:Day Name
    10004_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    718 Heating Availability Sch_Aug,  !- Name
    10005_0_1_1,             !- Sunday Schedule:Day Name
    10004_0_1_1,             !- Monday Schedule:Day Name
    10004_0_1_1,             !- Tuesday Schedule:Day Name
    10004_0_1_1,             !- Wednesday Schedule:Day Name
    10004_0_1_1,             !- Thursday Schedule:Day Name
    10004_0_1_1,             !- Friday Schedule:Day Name
    10005_0_1_1,             !- Saturday Schedule:Day Name
    10005_0_1_1,             !- Holiday Schedule:Day Name
    10004_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10004_0_1_1,             !- CustomDay1 Schedule:Day Name
    10004_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    718 Heating Availability Sch_Sep,  !- Name
    10005_0_1_1,             !- Sunday Schedule:Day Name
    10004_0_1_1,             !- Monday Schedule:Day Name
    10004_0_1_1,             !- Tuesday Schedule:Day Name
    10004_0_1_1,             !- Wednesday Schedule:Day Name
    10004_0_1_1,             !- Thursday Schedule:Day Name
    10004_0_1_1,             !- Friday Schedule:Day Name
    10005_0_1_1,             !- Saturday Schedule:Day Name
    10005_0_1_1,             !- Holiday Schedule:Day Name
    10004_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10004_0_1_1,             !- CustomDay1 Schedule:Day Name
    10004_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    718 Heating Availability Sch_Oct,  !- Name
    10005_0_1_1,             !- Sunday Schedule:Day Name
    10004_0_1_1,             !- Monday Schedule:Day Name
    10004_0_1_1,             !- Tuesday Schedule:Day Name
    10004_0_1_1,             !- Wednesday Schedule:Day Name
    10004_0_1_1,             !- Thursday Schedule:Day Name
    10004_0_1_1,             !- Friday Schedule:Day Name
    10005_0_1_1,             !- Saturday Schedule:Day Name
    10005_0_1_1,             !- Holiday Schedule:Day Name
    10004_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10004_0_1_1,             !- CustomDay1 Schedule:Day Name
    10004_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    718 Heating Availability Sch_Nov,  !- Name
    10005_0_1_1,             !- Sunday Schedule:Day Name
    10004_0_1_1,             !- Monday Schedule:Day Name
    10004_0_1_1,             !- Tuesday Schedule:Day Name
    10004_0_1_1,             !- Wednesday Schedule:Day Name
    10004_0_1_1,             !- Thursday Schedule:Day Name
    10004_0_1_1,             !- Friday Schedule:Day Name
    10005_0_1_1,             !- Saturday Schedule:Day Name
    10005_0_1_1,             !- Holiday Schedule:Day Name
    10004_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10004_0_1_1,             !- CustomDay1 Schedule:Day Name
    10004_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    718 Heating Availability Sch_Dec,  !- Name
    10005_0_1_1,             !- Sunday Schedule:Day Name
    10004_0_1_1,             !- Monday Schedule:Day Name
    10004_0_1_1,             !- Tuesday Schedule:Day Name
    10004_0_1_1,             !- Wednesday Schedule:Day Name
    10004_0_1_1,             !- Thursday Schedule:Day Name
    10004_0_1_1,             !- Friday Schedule:Day Name
    10005_0_1_1,             !- Saturday Schedule:Day Name
    10005_0_1_1,             !- Holiday Schedule:Day Name
    10004_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10004_0_1_1,             !- CustomDay1 Schedule:Day Name
    10004_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    718 Cooling SP Sch_Jan,  !- Name
    10005_100_28_25,         !- Sunday Schedule:Day Name
    10004_100_28_25,         !- Monday Schedule:Day Name
    10004_100_28_25,         !- Tuesday Schedule:Day Name
    10004_100_28_25,         !- Wednesday Schedule:Day Name
    10004_100_28_25,         !- Thursday Schedule:Day Name
    10004_100_28_25,         !- Friday Schedule:Day Name
    10005_100_28_25,         !- Saturday Schedule:Day Name
    10005_100_28_25,         !- Holiday Schedule:Day Name
    10004_100_28_25,         !- SummerDesignDay Schedule:Day Name
    11_100_28_25,            !- WinterDesignDay Schedule:Day Name
    10004_100_28_25,         !- CustomDay1 Schedule:Day Name
    10004_100_28_25;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    718 Cooling SP Sch_Feb,  !- Name
    10005_100_28_25,         !- Sunday Schedule:Day Name
    10004_100_28_25,         !- Monday Schedule:Day Name
    10004_100_28_25,         !- Tuesday Schedule:Day Name
    10004_100_28_25,         !- Wednesday Schedule:Day Name
    10004_100_28_25,         !- Thursday Schedule:Day Name
    10004_100_28_25,         !- Friday Schedule:Day Name
    10005_100_28_25,         !- Saturday Schedule:Day Name
    10005_100_28_25,         !- Holiday Schedule:Day Name
    10004_100_28_25,         !- SummerDesignDay Schedule:Day Name
    11_100_28_25,            !- WinterDesignDay Schedule:Day Name
    10004_100_28_25,         !- CustomDay1 Schedule:Day Name
    10004_100_28_25;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    718 Cooling SP Sch_Mar,  !- Name
    10005_100_28_25,         !- Sunday Schedule:Day Name
    10004_100_28_25,         !- Monday Schedule:Day Name
    10004_100_28_25,         !- Tuesday Schedule:Day Name
    10004_100_28_25,         !- Wednesday Schedule:Day Name
    10004_100_28_25,         !- Thursday Schedule:Day Name
    10004_100_28_25,         !- Friday Schedule:Day Name
    10005_100_28_25,         !- Saturday Schedule:Day Name
    10005_100_28_25,         !- Holiday Schedule:Day Name
    10004_100_28_25,         !- SummerDesignDay Schedule:Day Name
    11_100_28_25,            !- WinterDesignDay Schedule:Day Name
    10004_100_28_25,         !- CustomDay1 Schedule:Day Name
    10004_100_28_25;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    718 Cooling SP Sch_Apr,  !- Name
    10005_100_28_25,         !- Sunday Schedule:Day Name
    10004_100_28_25,         !- Monday Schedule:Day Name
    10004_100_28_25,         !- Tuesday Schedule:Day Name
    10004_100_28_25,         !- Wednesday Schedule:Day Name
    10004_100_28_25,         !- Thursday Schedule:Day Name
    10004_100_28_25,         !- Friday Schedule:Day Name
    10005_100_28_25,         !- Saturday Schedule:Day Name
    10005_100_28_25,         !- Holiday Schedule:Day Name
    10004_100_28_25,         !- SummerDesignDay Schedule:Day Name
    11_100_28_25,            !- WinterDesignDay Schedule:Day Name
    10004_100_28_25,         !- CustomDay1 Schedule:Day Name
    10004_100_28_25;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    718 Cooling SP Sch_May,  !- Name
    10005_100_28_25,         !- Sunday Schedule:Day Name
    10004_100_28_25,         !- Monday Schedule:Day Name
    10004_100_28_25,         !- Tuesday Schedule:Day Name
    10004_100_28_25,         !- Wednesday Schedule:Day Name
    10004_100_28_25,         !- Thursday Schedule:Day Name
    10004_100_28_25,         !- Friday Schedule:Day Name
    10005_100_28_25,         !- Saturday Schedule:Day Name
    10005_100_28_25,         !- Holiday Schedule:Day Name
    10004_100_28_25,         !- SummerDesignDay Schedule:Day Name
    11_100_28_25,            !- WinterDesignDay Schedule:Day Name
    10004_100_28_25,         !- CustomDay1 Schedule:Day Name
    10004_100_28_25;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    718 Cooling SP Sch_Jun,  !- Name
    10005_100_28_25,         !- Sunday Schedule:Day Name
    10004_100_28_25,         !- Monday Schedule:Day Name
    10004_100_28_25,         !- Tuesday Schedule:Day Name
    10004_100_28_25,         !- Wednesday Schedule:Day Name
    10004_100_28_25,         !- Thursday Schedule:Day Name
    10004_100_28_25,         !- Friday Schedule:Day Name
    10005_100_28_25,         !- Saturday Schedule:Day Name
    10005_100_28_25,         !- Holiday Schedule:Day Name
    10004_100_28_25,         !- SummerDesignDay Schedule:Day Name
    11_100_28_25,            !- WinterDesignDay Schedule:Day Name
    10004_100_28_25,         !- CustomDay1 Schedule:Day Name
    10004_100_28_25;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    718 Cooling SP Sch_Jul,  !- Name
    10005_100_28_25,         !- Sunday Schedule:Day Name
    10004_100_28_25,         !- Monday Schedule:Day Name
    10004_100_28_25,         !- Tuesday Schedule:Day Name
    10004_100_28_25,         !- Wednesday Schedule:Day Name
    10004_100_28_25,         !- Thursday Schedule:Day Name
    10004_100_28_25,         !- Friday Schedule:Day Name
    10005_100_28_25,         !- Saturday Schedule:Day Name
    10005_100_28_25,         !- Holiday Schedule:Day Name
    10004_100_28_25,         !- SummerDesignDay Schedule:Day Name
    11_100_28_25,            !- WinterDesignDay Schedule:Day Name
    10004_100_28_25,         !- CustomDay1 Schedule:Day Name
    10004_100_28_25;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    718 Cooling SP Sch_Aug,  !- Name
    10005_100_28_25,         !- Sunday Schedule:Day Name
    10004_100_28_25,         !- Monday Schedule:Day Name
    10004_100_28_25,         !- Tuesday Schedule:Day Name
    10004_100_28_25,         !- Wednesday Schedule:Day Name
    10004_100_28_25,         !- Thursday Schedule:Day Name
    10004_100_28_25,         !- Friday Schedule:Day Name
    10005_100_28_25,         !- Saturday Schedule:Day Name
    10005_100_28_25,         !- Holiday Schedule:Day Name
    10004_100_28_25,         !- SummerDesignDay Schedule:Day Name
    11_100_28_25,            !- WinterDesignDay Schedule:Day Name
    10004_100_28_25,         !- CustomDay1 Schedule:Day Name
    10004_100_28_25;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    718 Cooling SP Sch_Sep,  !- Name
    10005_100_28_25,         !- Sunday Schedule:Day Name
    10004_100_28_25,         !- Monday Schedule:Day Name
    10004_100_28_25,         !- Tuesday Schedule:Day Name
    10004_100_28_25,         !- Wednesday Schedule:Day Name
    10004_100_28_25,         !- Thursday Schedule:Day Name
    10004_100_28_25,         !- Friday Schedule:Day Name
    10005_100_28_25,         !- Saturday Schedule:Day Name
    10005_100_28_25,         !- Holiday Schedule:Day Name
    10004_100_28_25,         !- SummerDesignDay Schedule:Day Name
    11_100_28_25,            !- WinterDesignDay Schedule:Day Name
    10004_100_28_25,         !- CustomDay1 Schedule:Day Name
    10004_100_28_25;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    718 Cooling SP Sch_Oct,  !- Name
    10005_100_28_25,         !- Sunday Schedule:Day Name
    10004_100_28_25,         !- Monday Schedule:Day Name
    10004_100_28_25,         !- Tuesday Schedule:Day Name
    10004_100_28_25,         !- Wednesday Schedule:Day Name
    10004_100_28_25,         !- Thursday Schedule:Day Name
    10004_100_28_25,         !- Friday Schedule:Day Name
    10005_100_28_25,         !- Saturday Schedule:Day Name
    10005_100_28_25,         !- Holiday Schedule:Day Name
    10004_100_28_25,         !- SummerDesignDay Schedule:Day Name
    11_100_28_25,            !- WinterDesignDay Schedule:Day Name
    10004_100_28_25,         !- CustomDay1 Schedule:Day Name
    10004_100_28_25;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    718 Cooling SP Sch_Nov,  !- Name
    10005_100_28_25,         !- Sunday Schedule:Day Name
    10004_100_28_25,         !- Monday Schedule:Day Name
    10004_100_28_25,         !- Tuesday Schedule:Day Name
    10004_100_28_25,         !- Wednesday Schedule:Day Name
    10004_100_28_25,         !- Thursday Schedule:Day Name
    10004_100_28_25,         !- Friday Schedule:Day Name
    10005_100_28_25,         !- Saturday Schedule:Day Name
    10005_100_28_25,         !- Holiday Schedule:Day Name
    10004_100_28_25,         !- SummerDesignDay Schedule:Day Name
    11_100_28_25,            !- WinterDesignDay Schedule:Day Name
    10004_100_28_25,         !- CustomDay1 Schedule:Day Name
    10004_100_28_25;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    718 Cooling SP Sch_Dec,  !- Name
    10005_100_28_25,         !- Sunday Schedule:Day Name
    10004_100_28_25,         !- Monday Schedule:Day Name
    10004_100_28_25,         !- Tuesday Schedule:Day Name
    10004_100_28_25,         !- Wednesday Schedule:Day Name
    10004_100_28_25,         !- Thursday Schedule:Day Name
    10004_100_28_25,         !- Friday Schedule:Day Name
    10005_100_28_25,         !- Saturday Schedule:Day Name
    10005_100_28_25,         !- Holiday Schedule:Day Name
    10004_100_28_25,         !- SummerDesignDay Schedule:Day Name
    11_100_28_25,            !- WinterDesignDay Schedule:Day Name
    10004_100_28_25,         !- CustomDay1 Schedule:Day Name
    10004_100_28_25;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    718 Cooling Availability Sch_Jan,  !- Name
    10005_0_1_1,             !- Sunday Schedule:Day Name
    10004_0_1_1,             !- Monday Schedule:Day Name
    10004_0_1_1,             !- Tuesday Schedule:Day Name
    10004_0_1_1,             !- Wednesday Schedule:Day Name
    10004_0_1_1,             !- Thursday Schedule:Day Name
    10004_0_1_1,             !- Friday Schedule:Day Name
    10005_0_1_1,             !- Saturday Schedule:Day Name
    10005_0_1_1,             !- Holiday Schedule:Day Name
    10004_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10004_0_1_1,             !- CustomDay1 Schedule:Day Name
    10004_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    718 Cooling Availability Sch_Feb,  !- Name
    10005_0_1_1,             !- Sunday Schedule:Day Name
    10004_0_1_1,             !- Monday Schedule:Day Name
    10004_0_1_1,             !- Tuesday Schedule:Day Name
    10004_0_1_1,             !- Wednesday Schedule:Day Name
    10004_0_1_1,             !- Thursday Schedule:Day Name
    10004_0_1_1,             !- Friday Schedule:Day Name
    10005_0_1_1,             !- Saturday Schedule:Day Name
    10005_0_1_1,             !- Holiday Schedule:Day Name
    10004_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10004_0_1_1,             !- CustomDay1 Schedule:Day Name
    10004_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    718 Cooling Availability Sch_Mar,  !- Name
    10005_0_1_1,             !- Sunday Schedule:Day Name
    10004_0_1_1,             !- Monday Schedule:Day Name
    10004_0_1_1,             !- Tuesday Schedule:Day Name
    10004_0_1_1,             !- Wednesday Schedule:Day Name
    10004_0_1_1,             !- Thursday Schedule:Day Name
    10004_0_1_1,             !- Friday Schedule:Day Name
    10005_0_1_1,             !- Saturday Schedule:Day Name
    10005_0_1_1,             !- Holiday Schedule:Day Name
    10004_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10004_0_1_1,             !- CustomDay1 Schedule:Day Name
    10004_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    718 Cooling Availability Sch_Apr,  !- Name
    10005_0_1_1,             !- Sunday Schedule:Day Name
    10004_0_1_1,             !- Monday Schedule:Day Name
    10004_0_1_1,             !- Tuesday Schedule:Day Name
    10004_0_1_1,             !- Wednesday Schedule:Day Name
    10004_0_1_1,             !- Thursday Schedule:Day Name
    10004_0_1_1,             !- Friday Schedule:Day Name
    10005_0_1_1,             !- Saturday Schedule:Day Name
    10005_0_1_1,             !- Holiday Schedule:Day Name
    10004_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10004_0_1_1,             !- CustomDay1 Schedule:Day Name
    10004_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    718 Cooling Availability Sch_May,  !- Name
    10005_0_1_1,             !- Sunday Schedule:Day Name
    10004_0_1_1,             !- Monday Schedule:Day Name
    10004_0_1_1,             !- Tuesday Schedule:Day Name
    10004_0_1_1,             !- Wednesday Schedule:Day Name
    10004_0_1_1,             !- Thursday Schedule:Day Name
    10004_0_1_1,             !- Friday Schedule:Day Name
    10005_0_1_1,             !- Saturday Schedule:Day Name
    10005_0_1_1,             !- Holiday Schedule:Day Name
    10004_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10004_0_1_1,             !- CustomDay1 Schedule:Day Name
    10004_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    718 Cooling Availability Sch_Jun,  !- Name
    10005_0_1_1,             !- Sunday Schedule:Day Name
    10004_0_1_1,             !- Monday Schedule:Day Name
    10004_0_1_1,             !- Tuesday Schedule:Day Name
    10004_0_1_1,             !- Wednesday Schedule:Day Name
    10004_0_1_1,             !- Thursday Schedule:Day Name
    10004_0_1_1,             !- Friday Schedule:Day Name
    10005_0_1_1,             !- Saturday Schedule:Day Name
    10005_0_1_1,             !- Holiday Schedule:Day Name
    10004_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10004_0_1_1,             !- CustomDay1 Schedule:Day Name
    10004_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    718 Cooling Availability Sch_Jul,  !- Name
    10005_0_1_1,             !- Sunday Schedule:Day Name
    10004_0_1_1,             !- Monday Schedule:Day Name
    10004_0_1_1,             !- Tuesday Schedule:Day Name
    10004_0_1_1,             !- Wednesday Schedule:Day Name
    10004_0_1_1,             !- Thursday Schedule:Day Name
    10004_0_1_1,             !- Friday Schedule:Day Name
    10005_0_1_1,             !- Saturday Schedule:Day Name
    10005_0_1_1,             !- Holiday Schedule:Day Name
    10004_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10004_0_1_1,             !- CustomDay1 Schedule:Day Name
    10004_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    718 Cooling Availability Sch_Aug,  !- Name
    10005_0_1_1,             !- Sunday Schedule:Day Name
    10004_0_1_1,             !- Monday Schedule:Day Name
    10004_0_1_1,             !- Tuesday Schedule:Day Name
    10004_0_1_1,             !- Wednesday Schedule:Day Name
    10004_0_1_1,             !- Thursday Schedule:Day Name
    10004_0_1_1,             !- Friday Schedule:Day Name
    10005_0_1_1,             !- Saturday Schedule:Day Name
    10005_0_1_1,             !- Holiday Schedule:Day Name
    10004_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10004_0_1_1,             !- CustomDay1 Schedule:Day Name
    10004_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    718 Cooling Availability Sch_Sep,  !- Name
    10005_0_1_1,             !- Sunday Schedule:Day Name
    10004_0_1_1,             !- Monday Schedule:Day Name
    10004_0_1_1,             !- Tuesday Schedule:Day Name
    10004_0_1_1,             !- Wednesday Schedule:Day Name
    10004_0_1_1,             !- Thursday Schedule:Day Name
    10004_0_1_1,             !- Friday Schedule:Day Name
    10005_0_1_1,             !- Saturday Schedule:Day Name
    10005_0_1_1,             !- Holiday Schedule:Day Name
    10004_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10004_0_1_1,             !- CustomDay1 Schedule:Day Name
    10004_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    718 Cooling Availability Sch_Oct,  !- Name
    10005_0_1_1,             !- Sunday Schedule:Day Name
    10004_0_1_1,             !- Monday Schedule:Day Name
    10004_0_1_1,             !- Tuesday Schedule:Day Name
    10004_0_1_1,             !- Wednesday Schedule:Day Name
    10004_0_1_1,             !- Thursday Schedule:Day Name
    10004_0_1_1,             !- Friday Schedule:Day Name
    10005_0_1_1,             !- Saturday Schedule:Day Name
    10005_0_1_1,             !- Holiday Schedule:Day Name
    10004_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10004_0_1_1,             !- CustomDay1 Schedule:Day Name
    10004_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    718 Cooling Availability Sch_Nov,  !- Name
    10005_0_1_1,             !- Sunday Schedule:Day Name
    10004_0_1_1,             !- Monday Schedule:Day Name
    10004_0_1_1,             !- Tuesday Schedule:Day Name
    10004_0_1_1,             !- Wednesday Schedule:Day Name
    10004_0_1_1,             !- Thursday Schedule:Day Name
    10004_0_1_1,             !- Friday Schedule:Day Name
    10005_0_1_1,             !- Saturday Schedule:Day Name
    10005_0_1_1,             !- Holiday Schedule:Day Name
    10004_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10004_0_1_1,             !- CustomDay1 Schedule:Day Name
    10004_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    718 Cooling Availability Sch_Dec,  !- Name
    10005_0_1_1,             !- Sunday Schedule:Day Name
    10004_0_1_1,             !- Monday Schedule:Day Name
    10004_0_1_1,             !- Tuesday Schedule:Day Name
    10004_0_1_1,             !- Wednesday Schedule:Day Name
    10004_0_1_1,             !- Thursday Schedule:Day Name
    10004_0_1_1,             !- Friday Schedule:Day Name
    10005_0_1_1,             !- Saturday Schedule:Day Name
    10005_0_1_1,             !- Holiday Schedule:Day Name
    10004_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10004_0_1_1,             !- CustomDay1 Schedule:Day Name
    10004_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    738 Heating Setpoint Schedule_Jan,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    738 Heating Setpoint Schedule_Feb,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    738 Heating Setpoint Schedule_Mar,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    738 Heating Setpoint Schedule_Apr,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    738 Heating Setpoint Schedule_May,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    738 Heating Setpoint Schedule_Jun,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    738 Heating Setpoint Schedule_Jul,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    738 Heating Setpoint Schedule_Aug,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    738 Heating Setpoint Schedule_Sep,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    738 Heating Setpoint Schedule_Oct,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    738 Heating Setpoint Schedule_Nov,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    738 Heating Setpoint Schedule_Dec,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    738 Heating Availability Sch_Jan,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    738 Heating Availability Sch_Feb,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    738 Heating Availability Sch_Mar,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    738 Heating Availability Sch_Apr,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    738 Heating Availability Sch_May,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    738 Heating Availability Sch_Jun,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    738 Heating Availability Sch_Jul,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    738 Heating Availability Sch_Aug,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    738 Heating Availability Sch_Sep,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    738 Heating Availability Sch_Oct,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    738 Heating Availability Sch_Nov,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    738 Heating Availability Sch_Dec,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    8:00 - 18:00 Mon - Sat,  !- Name
    Any number,              !- Schedule Type Limits Name
    8:00 - 18:00 Mon - Sat_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    8:00 - 18:00 Mon - Sat_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    8:00 - 18:00 Mon - Sat_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    8:00 - 18:00 Mon - Sat_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    8:00 - 18:00 Mon - Sat_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    8:00 - 18:00 Mon - Sat_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    8:00 - 18:00 Mon - Sat_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    8:00 - 18:00 Mon - Sat_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    8:00 - 18:00 Mon - Sat_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    8:00 - 18:00 Mon - Sat_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    8:00 - 18:00 Mon - Sat_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    8:00 - 18:00 Mon - Sat_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    BAO,                     !- Name
    Any number,              !- Schedule Type Limits Name
    BAO_Jan,                 !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    BAO_Feb,                 !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    BAO_Mar,                 !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    BAO_Apr,                 !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    BAO_May,                 !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    BAO_Jun,                 !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    BAO_Jul,                 !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    BAO_Aug,                 !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    BAO_Sep,                 !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    BAO_Oct,                 !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    BAO_Nov,                 !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    BAO_Dec,                 !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    COCINA,                  !- Name
    Any number,              !- Schedule Type Limits Name
    COCINA_Jan,              !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    COCINA_Feb,              !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    COCINA_Mar,              !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    COCINA_Apr,              !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    COCINA_May,              !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    COCINA_Jun,              !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    COCINA_Jul,              !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    COCINA_Aug,              !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    COCINA_Sep,              !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    COCINA_Oct,              !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    COCINA_Nov,              !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    COCINA_Dec,              !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    RECAMARAS,               !- Name
    Any number,              !- Schedule Type Limits Name
    RECAMARAS_Jan,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    RECAMARAS_Feb,           !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    RECAMARAS_Mar,           !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    RECAMARAS_Apr,           !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    RECAMARAS_May,           !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    RECAMARAS_Jun,           !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    RECAMARAS_Jul,           !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    RECAMARAS_Aug,           !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    RECAMARAS_Sep,           !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    RECAMARAS_Oct,           !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    RECAMARAS_Nov,           !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    RECAMARAS_Dec,           !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    SALA COMEDOR,            !- Name
    Any number,              !- Schedule Type Limits Name
    SALA COMEDOR_Jan,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    SALA COMEDOR_Feb,        !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    SALA COMEDOR_Mar,        !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    SALA COMEDOR_Apr,        !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    SALA COMEDOR_May,        !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    SALA COMEDOR_Jun,        !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    SALA COMEDOR_Jul,        !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    SALA COMEDOR_Aug,        !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    SALA COMEDOR_Sep,        !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    SALA COMEDOR_Oct,        !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    SALA COMEDOR_Nov,        !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    SALA COMEDOR_Dec,        !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Summer Control Type Week Sch,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    Winter Control Type Week Sch,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    9,                       !- End Month 2
    30,                      !- End Day 2
    Summer Control Type Week Sch,  !- Schedule:Week Name 3
    10,                      !- Start Month 3
    1,                       !- Start Day 3
    12,                      !- End Month 3
    31;                      !- End Day 3

  Schedule:Year,
    702 Heating Setpoint Schedule,  !- Name
    Any number,              !- Schedule Type Limits Name
    702 Heating Setpoint Schedule_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    702 Heating Setpoint Schedule_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    702 Heating Setpoint Schedule_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    702 Heating Setpoint Schedule_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    702 Heating Setpoint Schedule_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    702 Heating Setpoint Schedule_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    702 Heating Setpoint Schedule_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    702 Heating Setpoint Schedule_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    702 Heating Setpoint Schedule_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    702 Heating Setpoint Schedule_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    702 Heating Setpoint Schedule_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    702 Heating Setpoint Schedule_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    702 Heating Availability Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    702 Heating Availability Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    702 Heating Availability Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    702 Heating Availability Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    702 Heating Availability Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    702 Heating Availability Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    702 Heating Availability Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    702 Heating Availability Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    702 Heating Availability Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    702 Heating Availability Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    702 Heating Availability Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    702 Heating Availability Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    702 Heating Availability Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    702 Cooling SP Sch,      !- Name
    Any number,              !- Schedule Type Limits Name
    702 Cooling SP Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    702 Cooling SP Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    702 Cooling SP Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    702 Cooling SP Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    702 Cooling SP Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    702 Cooling SP Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    702 Cooling SP Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    702 Cooling SP Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    702 Cooling SP Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    702 Cooling SP Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    702 Cooling SP Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    702 Cooling SP Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    702 Cooling Availability Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    702 Cooling Availability Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    702 Cooling Availability Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    702 Cooling Availability Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    702 Cooling Availability Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    702 Cooling Availability Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    702 Cooling Availability Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    702 Cooling Availability Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    702 Cooling Availability Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    702 Cooling Availability Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    702 Cooling Availability Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    702 Cooling Availability Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    702 Cooling Availability Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    710 Heating Setpoint Schedule,  !- Name
    Any number,              !- Schedule Type Limits Name
    710 Heating Setpoint Schedule_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    710 Heating Setpoint Schedule_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    710 Heating Setpoint Schedule_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    710 Heating Setpoint Schedule_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    710 Heating Setpoint Schedule_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    710 Heating Setpoint Schedule_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    710 Heating Setpoint Schedule_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    710 Heating Setpoint Schedule_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    710 Heating Setpoint Schedule_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    710 Heating Setpoint Schedule_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    710 Heating Setpoint Schedule_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    710 Heating Setpoint Schedule_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    710 Heating Availability Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    710 Heating Availability Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    710 Heating Availability Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    710 Heating Availability Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    710 Heating Availability Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    710 Heating Availability Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    710 Heating Availability Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    710 Heating Availability Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    710 Heating Availability Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    710 Heating Availability Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    710 Heating Availability Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    710 Heating Availability Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    710 Heating Availability Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    710 Cooling SP Sch,      !- Name
    Any number,              !- Schedule Type Limits Name
    710 Cooling SP Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    710 Cooling SP Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    710 Cooling SP Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    710 Cooling SP Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    710 Cooling SP Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    710 Cooling SP Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    710 Cooling SP Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    710 Cooling SP Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    710 Cooling SP Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    710 Cooling SP Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    710 Cooling SP Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    710 Cooling SP Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    710 Cooling Availability Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    710 Cooling Availability Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    710 Cooling Availability Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    710 Cooling Availability Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    710 Cooling Availability Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    710 Cooling Availability Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    710 Cooling Availability Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    710 Cooling Availability Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    710 Cooling Availability Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    710 Cooling Availability Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    710 Cooling Availability Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    710 Cooling Availability Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    710 Cooling Availability Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    718 Heating Setpoint Schedule,  !- Name
    Any number,              !- Schedule Type Limits Name
    718 Heating Setpoint Schedule_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    718 Heating Setpoint Schedule_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    718 Heating Setpoint Schedule_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    718 Heating Setpoint Schedule_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    718 Heating Setpoint Schedule_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    718 Heating Setpoint Schedule_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    718 Heating Setpoint Schedule_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    718 Heating Setpoint Schedule_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    718 Heating Setpoint Schedule_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    718 Heating Setpoint Schedule_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    718 Heating Setpoint Schedule_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    718 Heating Setpoint Schedule_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    718 Heating Availability Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    718 Heating Availability Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    718 Heating Availability Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    718 Heating Availability Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    718 Heating Availability Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    718 Heating Availability Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    718 Heating Availability Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    718 Heating Availability Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    718 Heating Availability Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    718 Heating Availability Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    718 Heating Availability Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    718 Heating Availability Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    718 Heating Availability Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    718 Cooling SP Sch,      !- Name
    Any number,              !- Schedule Type Limits Name
    718 Cooling SP Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    718 Cooling SP Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    718 Cooling SP Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    718 Cooling SP Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    718 Cooling SP Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    718 Cooling SP Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    718 Cooling SP Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    718 Cooling SP Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    718 Cooling SP Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    718 Cooling SP Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    718 Cooling SP Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    718 Cooling SP Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    718 Cooling Availability Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    718 Cooling Availability Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    718 Cooling Availability Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    718 Cooling Availability Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    718 Cooling Availability Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    718 Cooling Availability Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    718 Cooling Availability Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    718 Cooling Availability Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    718 Cooling Availability Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    718 Cooling Availability Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    718 Cooling Availability Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    718 Cooling Availability Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    718 Cooling Availability Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    738 Heating Setpoint Schedule,  !- Name
    Any number,              !- Schedule Type Limits Name
    738 Heating Setpoint Schedule_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    738 Heating Setpoint Schedule_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    738 Heating Setpoint Schedule_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    738 Heating Setpoint Schedule_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    738 Heating Setpoint Schedule_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    738 Heating Setpoint Schedule_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    738 Heating Setpoint Schedule_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    738 Heating Setpoint Schedule_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    738 Heating Setpoint Schedule_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    738 Heating Setpoint Schedule_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    738 Heating Setpoint Schedule_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    738 Heating Setpoint Schedule_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    738 Heating Availability Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    738 Heating Availability Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    738 Heating Availability Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    738 Heating Availability Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    738 Heating Availability Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    738 Heating Availability Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    738 Heating Availability Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    738 Heating Availability Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    738 Heating Availability Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    738 Heating Availability Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    738 Heating Availability Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    738 Heating Availability Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    738 Heating Availability Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Zone Comfort Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Design Days Only,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    TypOperativeTempControlSch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,0.0,        !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0.5;        !- Field 6

  Schedule:Compact,
    AirVelocitySchedule,     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.137;       !- Field 3

  Schedule:Compact,
    On 24/7,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Dwell_DomKitchen_Equip,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.06605,    !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 19:00,0.06605,    !- Field 7
    Until: 23:00,0.25284,    !- Field 9
    Until: 24:00,0.06605,    !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,0.06605,    !- Field 14
    Until: 10:00,1,          !- Field 16
    Until: 19:00,0.06605,    !- Field 18
    Until: 23:00,0.25284,    !- Field 20
    Until: 24:00,0.06605,    !- Field 22
    For: Holidays,           !- Field 24
    Until: 07:00,0.06605,    !- Field 25
    Until: 10:00,1,          !- Field 27
    Until: 19:00,0.06605,    !- Field 29
    Until: 23:00,0.25284,    !- Field 31
    Until: 24:00,0.06605,    !- Field 33
    For: WinterDesignDay AllOtherDays, !- Field 35
    Until: 24:00,0;          !- Field 36

  Schedule:Compact,
    Activity Schedule 702,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,93.6;       !- Field 3

  Schedule:Compact,
    Clothing Schedule 702,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 710,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,93.6;       !- Field 3

  Schedule:Compact,
    Clothing Schedule 710,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 718,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,99;         !- Field 3

  Schedule:Compact,
    Clothing Schedule 718,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    DHW Supply Temperature 718,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature 718,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Schedule:Compact,
    Activity Schedule 730,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,162;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 730,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    DHW Supply Temperature 730,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature 730,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Schedule:Compact,
    Activity Schedule 738,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,108;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 738,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    DHW Supply Temperature 738,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature 738,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Schedule:Compact,
    730 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,12,         !- Field 3
    Until: 10:00,18,         !- Field 5
    Until: 17:00,12,         !- Field 7
    Until: 23:00,18,         !- Field 9
    Until: 24:00,12,         !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,18,         !- Field 14
    For: Weekends,           !- Field 16
    Until: 05:00,12,         !- Field 17
    Until: 10:00,18,         !- Field 19
    Until: 17:00,12,         !- Field 21
    Until: 23:00,18,         !- Field 23
    Until: 24:00,12,         !- Field 25
    For: Holidays,           !- Field 27
    Until: 05:00,12,         !- Field 28
    Until: 10:00,18,         !- Field 30
    Until: 17:00,12,         !- Field 32
    Until: 23:00,18,         !- Field 34
    Until: 24:00,12,         !- Field 36
    For: AllOtherDays,       !- Field 38
    Until: 24:00,-50;        !- Field 39

  Schedule:Compact,
    730 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,1,          !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 17:00,1,          !- Field 7
    Until: 23:00,1,          !- Field 9
    Until: 24:00,1,          !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,1,          !- Field 14
    For: Weekends,           !- Field 16
    Until: 05:00,1,          !- Field 17
    Until: 10:00,1,          !- Field 19
    Until: 17:00,1,          !- Field 21
    Until: 23:00,1,          !- Field 23
    Until: 24:00,1,          !- Field 25
    For: Holidays,           !- Field 27
    Until: 05:00,1,          !- Field 28
    Until: 10:00,1,          !- Field 30
    Until: 17:00,1,          !- Field 32
    Until: 23:00,1,          !- Field 34
    Until: 24:00,1,          !- Field 36
    For: AllOtherDays,       !- Field 38
    Until: 24:00,0;          !- Field 39

  Schedule:Compact,
    730 Cooling SP Sch,      !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,100,        !- Field 3
    Until: 10:00,25,         !- Field 5
    Until: 17:00,100,        !- Field 7
    Until: 24:00,25,         !- Field 9
    For: Weekends,           !- Field 11
    Until: 05:00,100,        !- Field 12
    Until: 10:00,25,         !- Field 14
    Until: 17:00,100,        !- Field 16
    Until: 24:00,25,         !- Field 18
    For: Holidays,           !- Field 20
    Until: 05:00,100,        !- Field 21
    Until: 10:00,25,         !- Field 23
    Until: 17:00,100,        !- Field 25
    Until: 24:00,25,         !- Field 27
    For: WinterDesignDay AllOtherDays, !- Field 29
    Until: 24:00,100;        !- Field 30

  Schedule:Compact,
    730 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,0,          !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 17:00,0,          !- Field 7
    Until: 24:00,1,          !- Field 9
    For: Weekends,           !- Field 11
    Until: 05:00,0,          !- Field 12
    Until: 10:00,1,          !- Field 14
    Until: 17:00,0,          !- Field 16
    Until: 24:00,1,          !- Field 18
    For: Holidays,           !- Field 20
    Until: 05:00,0,          !- Field 21
    Until: 10:00,1,          !- Field 23
    Until: 17:00,0,          !- Field 25
    Until: 24:00,1,          !- Field 27
    For: WinterDesignDay AllOtherDays, !- Field 29
    Until: 24:00,0;          !- Field 30

  Schedule:Compact,
    738 Cooling SP Sch,      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100;        !- Field 3

  Schedule:Compact,
    738 Cooling Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Material,
    1_1_37,                  !- Name
    Rough,                   !- Roughness
    0.2998,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    10.0,                    !- Density {kg/m3}
    1400.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    1_2_9,                   !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2000.0,                  !- Density {kg/m3}
    1000.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    1_3_29,                  !- Name
    Rough,                   !- Roughness
    0.07,                    !- Thickness {m}
    0.41,                    !- Conductivity {W/m-K}
    1200.0,                  !- Density {kg/m3}
    840.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.73,                    !- Solar Absorptance
    0.73;                    !- Visible Absorptance

  Material,
    1_4_34,                  !- Name
    Rough,                   !- Roughness
    0.03,                    !- Thickness {m}
    0.14,                    !- Conductivity {W/m-K}
    650.0,                   !- Density {kg/m3}
    1200.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

  Material,
    3_1_165,                 !- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    110.0,                   !- Conductivity {W/m-K}
    7200.0,                  !- Density {kg/m3}
    380.0,                   !- Specific Heat {J/kg-K}
    0.3,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

  Material,
    3_2_4134,                !- Name
    Rough,                   !- Roughness
    0.01,                    !- Thickness {m}
    1.0,                     !- Conductivity {W/m-K}
    120.0,                   !- Density {kg/m3}
    1674.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    5_1_27,                  !- Name
    Rough,                   !- Roughness
    0.015,                   !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    900.0,                   !- Density {kg/m3}
    1000.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    7_1_5134,                !- Name
    Rough,                   !- Roughness
    0.015,                   !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1860.0,                  !- Density {kg/m3}
    840.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    7_2_5122,                !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1920.0,                  !- Density {kg/m3}
    840.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    9_1_108,                 !- Name
    Rough,                   !- Roughness
    0.035,                   !- Thickness {m}
    0.19,                    !- Conductivity {W/m-K}
    700.0,                   !- Density {kg/m3}
    2390.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material:NoMass,
    LinearBridgingLayer,     !- Name
    Rough,                   !- Roughness
    0.6267,                  !- Thermal Resistance {m2-K/W}
    0.01,                    !- Thermal Absorptance
    0.01,                    !- Solar Absorptance
    0.01;                    !- Visible Absorptance

  Material:NoMass,
    5_RVAL_2,                !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    6_RVAL_2,                !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:InfraredTransparent,
    IRTMaterial;             !- Name

  WindowMaterial:Glazing,
    17,                      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.48,                    !- Solar Transmittance at Normal Incidence
    0.05,                    !- Front Side Solar Reflectance at Normal Incidence
    0.05,                    !- Back Side Solar Reflectance at Normal Incidence
    0.57,                    !- Visible Transmittance at Normal Incidence
    0.06,                    !- Front Side Visible Reflectance at Normal Incidence
    0.06,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1.0;                     !- Dirt Correction Factor for Solar and Visible Transmittance

  Construction,
    LinearBridgingConstruction,  !- Name
    LinearBridgingLayer;     !- Outside Layer

  Construction,
    IRTSurface,              !- Name
    IRTMaterial;             !- Outside Layer

  Construction,
    1,                       !- Name
    1_1_37,                  !- Outside Layer
    1_2_9,                   !- Layer 2
    1_3_29,                  !- Layer 3
    1_4_34;                  !- Layer 4

  Construction,
    2,                       !- Name
    1_4_34,                  !- Outside Layer
    1_3_29,                  !- Layer 2
    1_2_9,                   !- Layer 3
    1_1_37;                  !- Layer 4

  Construction,
    3,                       !- Name
    3_1_165,                 !- Outside Layer
    3_2_4134;                !- Layer 2

  Construction,
    4,                       !- Name
    3_2_4134,                !- Outside Layer
    3_1_165;                 !- Layer 2

  Construction,
    5,                       !- Name
    5_1_27,                  !- Outside Layer
    5_RVAL_2,                !- Layer 2
    5_1_27;                  !- Layer 3

  Construction,
    6,                       !- Name
    5_1_27,                  !- Outside Layer
    6_RVAL_2,                !- Layer 2
    5_1_27;                  !- Layer 3

  Construction,
    7,                       !- Name
    7_1_5134,                !- Outside Layer
    7_2_5122,                !- Layer 2
    7_1_5134;                !- Layer 3

  Construction,
    8,                       !- Name
    7_1_5134,                !- Outside Layer
    7_2_5122,                !- Layer 2
    7_1_5134;                !- Layer 3

  Construction,
    9,                       !- Name
    9_1_108;                 !- Outside Layer

  Construction,
    10,                      !- Name
    9_1_108;                 !- Outside Layer

  Construction,
    1001,                    !- Name
    17;                      !- Outside Layer

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

  Zone,
    702,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    18.3846,                 !- Volume {m3}
    7.8233,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    710,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    19.1394,                 !- Volume {m3}
    8.1444,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    718,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    35.6738,                 !- Volume {m3}
    15.1804,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    730,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    8.8972,                  !- Volume {m3}
    3.786,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    738,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    6.0869,                  !- Volume {m3}
    2.5902,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    702_GroundFloor_0_0_0,   !- Name
    Floor,                   !- Surface Type
    1,                       !- Construction Name
    702,                     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.29855371,1.32,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -2.68742094,1.32,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.68742094,3.94,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.29855371,3.94,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    702_Roof_1_0_0,          !- Name
    Roof,                    !- Surface Type
    3,                       !- Construction Name
    702,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.68742094,1.32,2.35,  !- X,Y,Z ==> Vertex 1 {m}
    0.29855371,1.32,2.35,  !- X,Y,Z ==> Vertex 2 {m}
    0.29855371,3.94,2.35,  !- X,Y,Z ==> Vertex 3 {m}
    -2.68742094,3.94,2.35;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    702_Partition_2_0_0,     !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    702,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    702_Partition_2_0_0,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.2985537129,1.32,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.2985537129,3.94,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.2985537129,3.94,2.35,  !- X,Y,Z ==> Vertex 3 {m}
    0.2985537129,1.32,2.35;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    702_Wall_3_0_0,          !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    702,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.29855371,3.94,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -2.68742094,3.94,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.68742094,3.94,2.35,  !- X,Y,Z ==> Vertex 3 {m}
    0.29855371,3.94,2.35;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    702_Wall_4_0_0,          !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    702,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.68742094,3.94,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -2.68742094,1.32,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.68742094,1.32,2.35,  !- X,Y,Z ==> Vertex 3 {m}
    -2.68742094,3.94,2.35;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    702_Partition_5_0_0,     !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    702,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    702_Partition_5_0_0,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.68742094,1.32,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -0.64257906,1.32,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -0.64257906,1.32,2.35,  !- X,Y,Z ==> Vertex 3 {m}
    -2.68742094,1.32,2.35;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    702_Partition_6_0_0,     !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    702,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    702_Partition_6_0_0,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.64257906,1.32,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.29855371,1.32,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.29855371,1.32,2.35,  !- X,Y,Z ==> Vertex 3 {m}
    -0.64257906,1.32,2.35;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    710_GroundFloor_0_0_1,   !- Name
    Floor,                   !- Surface Type
    1,                       !- Construction Name
    710,                     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.64257906,0.46998061,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.29855371,0.4699943039,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.29855371,3.94,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    2.64257906,3.94,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    710_Roof_1_0_0,          !- Name
    Roof,                    !- Surface Type
    3,                       !- Construction Name
    710,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    0.2985537099,1.3199999975,2.35,  !- X,Y,Z ==> Vertex 1 {m}
    0.375620137,3.940000004,2.35,  !- X,Y,Z ==> Vertex 2 {m}
    0.2985537089,3.9400000042,2.35;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    710_Roof_1_0_1,          !- Name
    Roof,                    !- Surface Type
    3,                       !- Construction Name
    710,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.27355108,0.46999445,2.35,  !- X,Y,Z ==> Vertex 1 {m}
    2.6425790569,0.4699806121,2.35,  !- X,Y,Z ==> Vertex 2 {m}
    2.642579063,3.9399999982,2.35,  !- X,Y,Z ==> Vertex 3 {m}
    0.375620137,3.940000004,2.35;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    710_Wall_2_0_0,          !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    710,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.64257906,0.46998061,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    2.64257906,3.94,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    2.64257906,3.94,2.35,  !- X,Y,Z ==> Vertex 3 {m}
    2.64257906,0.46998061,2.35;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    710_Wall_3_0_0,          !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    710,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.64257906,3.94,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.29855371,3.94,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.29855371,3.94,2.35,  !- X,Y,Z ==> Vertex 3 {m}
    2.64257906,3.94,2.35;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    710_Partition_4_0_0,     !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    710,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    710_Partition_4_0_0,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.2985537129,3.94,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.2985537129,1.32,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.2985537129,1.32,2.35,  !- X,Y,Z ==> Vertex 3 {m}
    0.2985537129,3.94,2.35;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    710_Partition_5_0_0,     !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    710,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    710_Partition_5_0_0,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.298553713,1.3200000045,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.2735510803,0.469994457,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.2735510803,0.469994457,2.35,  !- X,Y,Z ==> Vertex 3 {m}
    0.298553713,1.3200000045,2.35;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    710_Partition_6_0_0,     !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    710,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    710_Partition_6_0_0,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.2735510776,0.4699944549,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    2.6425790575,0.4699806058,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    2.6425790575,0.4699806058,2.35,  !- X,Y,Z ==> Vertex 3 {m}
    0.2735510776,0.4699944549,2.35;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    718_GroundFloor_0_0_0,   !- Name
    Floor,                   !- Surface Type
    1,                       !- Construction Name
    718,                     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.64257906,-3.94,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -0.59257906,-3.94,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -0.59257906,-2.01,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    2.64257906,-2.01,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    718_GroundFloor_0_0_1,   !- Name
    Floor,                   !- Surface Type
    1,                       !- Construction Name
    718,                     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.27355108,0.46999445,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -0.6425790601,0.4699998059,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -0.6425790606,1.3199999959,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.2985537094,1.3200000038,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    718_GroundFloor_0_0_2,   !- Name
    Floor,                   !- Surface Type
    1,                       !- Construction Name
    718,                     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.6425790614,-2.01,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -0.6425790587,-2.0100000041,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -0.6425790601,0.4699998059,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    2.64257906,0.4699806,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    718_Roof_1_0_0,          !- Name
    Roof,                    !- Surface Type
    3,                       !- Construction Name
    718,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.1438325629,-3.9399999981,2.35,  !- X,Y,Z ==> Vertex 1 {m}
    2.642579058,-3.9399999958,2.35,  !- X,Y,Z ==> Vertex 2 {m}
    2.6425790566,0.4699806046,2.35,  !- X,Y,Z ==> Vertex 3 {m}
    0.2735510801,0.4699944525,2.35;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    718_Roof_1_0_1,          !- Name
    Roof,                    !- Surface Type
    3,                       !- Construction Name
    718,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.6425790673,-2.0099999988,2.35,  !- X,Y,Z ==> Vertex 1 {m}
    -0.5925790573,-2.0099999989,2.35,  !- X,Y,Z ==> Vertex 2 {m}
    -0.5925790517,1.3200000011,2.35,  !- X,Y,Z ==> Vertex 3 {m}
    -0.6425790617,1.3200000012,2.35;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    718_Roof_1_0_2,          !- Name
    Roof,                    !- Surface Type
    3,                       !- Construction Name
    718,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.5925790606,-3.9399999989,2.35,  !- X,Y,Z ==> Vertex 1 {m}
    0.1438325594,-3.9400000001,2.35,  !- X,Y,Z ==> Vertex 2 {m}
    0.2985537083,1.3199999996,2.35,  !- X,Y,Z ==> Vertex 3 {m}
    -0.5925790517,1.3200000011,2.35;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    718_Partition_2_0_0,     !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    718,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    718_Partition_2_0_0,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.2735510803,0.469994457,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.298553713,1.3200000045,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.298553713,1.3200000045,2.35,  !- X,Y,Z ==> Vertex 3 {m}
    0.2735510803,0.469994457,2.35;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    718_Partition_3_0_0,     !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    718,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    718_Partition_3_0_0,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.29855371,1.32,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -0.64257906,1.32,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -0.64257906,1.32,2.35,  !- X,Y,Z ==> Vertex 3 {m}
    0.29855371,1.32,2.35;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    718_Partition_4_0_0,     !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    718,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    718_Partition_4_0_0,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.6425790589,1.32,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -0.6425790589,0.05330975,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -0.6425790589,0.05330975,2.35,  !- X,Y,Z ==> Vertex 3 {m}
    -0.6425790589,1.32,2.35;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    718_Partition_5_0_0,     !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    718,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    718_Partition_5_0_0,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.6425790589,0.05330975,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -0.6425790589,-1.79819907,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -0.6425790589,-1.79819907,2.35,  !- X,Y,Z ==> Vertex 3 {m}
    -0.6425790589,0.05330975,2.35;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    718_Wall_7_0_0,          !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    718,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.59257906,-2.01,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -0.59257906,-3.94,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -0.59257906,-3.94,2.35,  !- X,Y,Z ==> Vertex 3 {m}
    -0.59257906,-2.01,2.35;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    718_Wall_8_0_0,          !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    718,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.59257906,-3.94,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    2.64257906,-3.94,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    2.64257906,-3.94,2.35,  !- X,Y,Z ==> Vertex 3 {m}
    -0.59257906,-3.94,2.35;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    718_Wall_9_0_0,          !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    718,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.64257906,-3.94,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    2.64257906,0.46997926,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    2.64257906,0.46997926,2.35,  !- X,Y,Z ==> Vertex 3 {m}
    2.64257906,-3.94,2.35;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    718_Partition_10_0_0,    !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    718,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    718_Partition_10_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    2.6425790575,0.4699806058,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.2735510776,0.4699944549,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.2735510776,0.4699944549,2.35,  !- X,Y,Z ==> Vertex 3 {m}
    2.6425790575,0.4699806058,2.35;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    730_GroundFloor_0_0_0,   !- Name
    Floor,                   !- Surface Type
    1,                       !- Construction Name
    730,                     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.64257906,-1.79819907,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -2.68742094,-1.79819907,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.68742094,0.05330975,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    -0.64257906,0.05330975,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    730_Roof_1_0_0,          !- Name
    Roof,                    !- Surface Type
    3,                       !- Construction Name
    730,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.68742094,-1.79819907,2.35,  !- X,Y,Z ==> Vertex 1 {m}
    -0.64257906,-1.79819907,2.35,  !- X,Y,Z ==> Vertex 2 {m}
    -0.64257906,0.05330975,2.35,  !- X,Y,Z ==> Vertex 3 {m}
    -2.68742094,0.05330975,2.35;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    730_Partition_2_0_0,     !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    730,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    730_Partition_2_0_0,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.6425790589,-1.79819907,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -0.6425790589,0.05330975,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -0.6425790589,0.05330975,2.35,  !- X,Y,Z ==> Vertex 3 {m}
    -0.6425790589,-1.79819907,2.35;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    730_Partition_3_0_0,     !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    730,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    730_Partition_3_0_0,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.64257906,0.0533097459,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -2.68742094,0.0533097459,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.68742094,0.0533097459,2.35,  !- X,Y,Z ==> Vertex 3 {m}
    -0.64257906,0.0533097459,2.35;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    730_Wall_4_0_0,          !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    730,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.68742094,0.05330975,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -2.68742094,-1.79819907,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.68742094,-1.79819907,2.35,  !- X,Y,Z ==> Vertex 3 {m}
    -2.68742094,0.05330975,2.35;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    730_Wall_5_0_0,          !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    730,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.68742094,-1.7981990671,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -0.82257906,-1.7981990671,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -0.82257906,-1.7981990671,2.35,  !- X,Y,Z ==> Vertex 3 {m}
    -2.68742094,-1.7981990671,2.35;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    738_GroundFloor_0_0_0,   !- Name
    Floor,                   !- Surface Type
    1,                       !- Construction Name
    738,                     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.64257906,0.05330975,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -2.68742094,0.05330975,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.68742094,1.32,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    -0.64257906,1.32,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    738_Roof_1_0_0,          !- Name
    Roof,                    !- Surface Type
    3,                       !- Construction Name
    738,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.68742094,0.05330975,2.35,  !- X,Y,Z ==> Vertex 1 {m}
    -0.64257906,0.05330975,2.35,  !- X,Y,Z ==> Vertex 2 {m}
    -0.64257906,1.32,2.35,  !- X,Y,Z ==> Vertex 3 {m}
    -2.68742094,1.32,2.35;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    738_Partition_2_0_0,     !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    738,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    738_Partition_2_0_0,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.6425790589,0.05330975,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -0.6425790589,1.32,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -0.6425790589,1.32,2.35,  !- X,Y,Z ==> Vertex 3 {m}
    -0.6425790589,0.05330975,2.35;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    738_Partition_3_0_0,     !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    738,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    738_Partition_3_0_0,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.64257906,1.32,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -2.68742094,1.32,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.68742094,1.32,2.35,  !- X,Y,Z ==> Vertex 3 {m}
    -0.64257906,1.32,2.35;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    738_Wall_4_0_0,          !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    738,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.68742094,1.32,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -2.68742094,0.05330975,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.68742094,0.05330975,2.35,  !- X,Y,Z ==> Vertex 3 {m}
    -2.68742094,1.32,2.35;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    738_Partition_5_0_0,     !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    738,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    738_Partition_5_0_0,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.68742094,0.0533097459,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    -0.64257906,0.0533097459,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    -0.64257906,0.0533097459,2.35,  !- X,Y,Z ==> Vertex 3 {m}
    -2.68742094,0.0533097459,2.35;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    702_Wall_4_0_0_0_0_0_Win,!- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    702_Wall_4_0_0,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.68742094,3.195,0.9,  !- X,Y,Z ==> Vertex 1 {m}
    -2.68742094,2.065,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    -2.68742094,2.065,2.06,  !- X,Y,Z ==> Vertex 3 {m}
    -2.68742094,3.195,2.06;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    710_Wall_3_0_0_0_0_0_Win,!- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    710_Wall_3_0_0,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.75855371,3.94,0.93,  !- X,Y,Z ==> Vertex 1 {m}
    0.68855371,3.94,0.93,  !- X,Y,Z ==> Vertex 2 {m}
    0.68855371,3.94,2.06,  !- X,Y,Z ==> Vertex 3 {m}
    1.75855371,3.94,2.06;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    718_Wall_7_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    9,                       !- Construction Name
    718_Wall_7_0_0,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -0.59257906,-2.243,0.003,  !- X,Y,Z ==> Vertex 1 {m}
    -0.59257906,-3.08699978,0.003,  !- X,Y,Z ==> Vertex 2 {m}
    -0.59257906,-3.08699978,2.09845625,  !- X,Y,Z ==> Vertex 3 {m}
    -0.59257906,-2.243,2.09845625;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    718_Wall_8_0_0_0_0_0_Win,!- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    718_Wall_8_0_0,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.35680095,-3.94,1.00664764,  !- X,Y,Z ==> Vertex 1 {m}
    1.73680095,-3.94,1.00664764,  !- X,Y,Z ==> Vertex 2 {m}
    1.73680095,-3.94,2.12664764,  !- X,Y,Z ==> Vertex 3 {m}
    0.35680095,-3.94,2.12664764;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    730_Wall_4_0_0_0_0_0_Win,!- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    730_Wall_4_0_0,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.68742094,-0.39329153,1.49274168,  !- X,Y,Z ==> Vertex 1 {m}
    -2.68742094,-0.99329153,1.49274168,  !- X,Y,Z ==> Vertex 2 {m}
    -2.68742094,-0.99329153,2.06,  !- X,Y,Z ==> Vertex 3 {m}
    -2.68742094,-0.39329153,2.06;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    730_Wall_5_0_0_0_0_0_Win,!- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    730_Wall_5_0_0,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.49742094,-1.7981990671,1.18,  !- X,Y,Z ==> Vertex 1 {m}
    -2.1263429,-1.7981990671,1.18,  !- X,Y,Z ==> Vertex 2 {m}
    -2.1263429,-1.7981990671,2.06,  !- X,Y,Z ==> Vertex 3 {m}
    -2.49742094,-1.7981990671,2.06;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    738_Wall_4_0_0_0_0_0_Win,!- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    738_Wall_4_0_0,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.68742094,0.59330975,1.51468233,  !- X,Y,Z ==> Vertex 1 {m}
    -2.68742094,0.32330975,1.51468233,  !- X,Y,Z ==> Vertex 2 {m}
    -2.68742094,0.32330975,2.06468233,  !- X,Y,Z ==> Vertex 3 {m}
    -2.68742094,0.59330975,2.06468233;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:FrameAndDivider,
    1,                       !- Name
    0.04,                    !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.02,                    !- Divider Width {m}
    1.0,                     !- Number of Horizontal Dividers
    1.0,                     !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    9.5,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Divider Solar Absorptance
    0.5,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.5;                     !- Inside Reveal Solar Absorptance

  PEOPLE,
    People 702,              !- Name
    702,                     !- Zone or ZoneList Name
    RECAMARAS,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0.8683863,               !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 702,   !- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 702,   !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  PEOPLE,
    People 710,              !- Name
    710,                     !- Zone or ZoneList Name
    RECAMARAS,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0.9040284,               !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 710,   !- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 710,   !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  PEOPLE,
    People 718,              !- Name
    718,                     !- Zone or ZoneList Name
    SALA COMEDOR,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0.28539152,              !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 718,   !- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 718,   !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  PEOPLE,
    People 730,              !- Name
    730,                     !- Zone or ZoneList Name
    COCINA,                  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0.0897282,               !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 730,   !- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 730,   !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  PEOPLE,
    People 738,              !- Name
    738,                     !- Zone or ZoneList Name
    BAO,                     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0.04843674,              !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 738,   !- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 738,   !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  Lights,
    702 General lighting,    !- Name
    702,                     !- Zone or ZoneList Name
    RECAMARAS,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    156.466,                 !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    ELECTRIC EQUIPMENT#702#GeneralLights;  !- End-Use Subcategory

  Lights,
    710 General lighting,    !- Name
    710,                     !- Zone or ZoneList Name
    RECAMARAS,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    162.888,                 !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    ELECTRIC EQUIPMENT#710#GeneralLights;  !- End-Use Subcategory

  Lights,
    718 General lighting,    !- Name
    718,                     !- Zone or ZoneList Name
    SALA COMEDOR,            !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    113.853,                 !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    ELECTRIC EQUIPMENT#718#GeneralLights;  !- End-Use Subcategory

  Lights,
    730 General lighting,    !- Name
    730,                     !- Zone or ZoneList Name
    COCINA,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    56.79,                   !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    ELECTRIC EQUIPMENT#730#GeneralLights;  !- End-Use Subcategory

  Lights,
    738 General lighting,    !- Name
    738,                     !- Zone or ZoneList Name
    BAO,                     !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    19.4265,                 !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    ELECTRIC EQUIPMENT#738#GeneralLights;  !- End-Use Subcategory

  ElectricEquipment,
    702 Equipment 1,         !- Name
    702,                     !- Zone or ZoneList Name
    RECAMARAS,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    92.0802,                 !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    ELECTRIC EQUIPMENT#702#05;  !- End-Use Subcategory

  ElectricEquipment,
    710 Equipment 1,         !- Name
    710,                     !- Zone or ZoneList Name
    RECAMARAS,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    95.8596,                 !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    ELECTRIC EQUIPMENT#710#05;  !- End-Use Subcategory

  ElectricEquipment,
    718 Equipment 1,         !- Name
    718,                     !- Zone or ZoneList Name
    SALA COMEDOR,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    59.2036,                 !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    ELECTRIC EQUIPMENT#718#05;  !- End-Use Subcategory

  ElectricEquipment,
    730 Equipment 1,         !- Name
    730,                     !- Zone or ZoneList Name
    Dwell_DomKitchen_Equip,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    68.148,                  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    ELECTRIC EQUIPMENT#730#05;  !- End-Use Subcategory

  ElectricEquipment,
    738 Equipment 1,         !- Name
    738,                     !- Zone or ZoneList Name
    BAO,                     !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4.3256,                  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    ELECTRIC EQUIPMENT#738#05;  !- End-Use Subcategory

  OutputControl:IlluminanceMap:Style,
    Tab;                     !- Column Separator

  ZoneInfiltration:DesignFlowRate,
    702 Infiltration,        !- Name
    702,                     !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.008682,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    710 Infiltration,        !- Name
    710,                     !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.009038,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    718 Infiltration,        !- Name
    718,                     !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.016846,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    730 Infiltration,        !- Name
    730,                     !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.004201,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    738 Infiltration,        !- Name
    738,                     !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.002874,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    702 Nat Vent,            !- Name
    702,                     !- Zone or ZoneList Name
    8:00 - 18:00 Mon - Sat,  !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.008684,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0.0,                     !- Fan Pressure Rise {Pa}
    1.0,                     !- Fan Total Efficiency
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0,                     !- Velocity Squared Term Coefficient
    22.0,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100.0,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -50.0,                   !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100.0,                  !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100.0,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40.0;                    !- Maximum Wind Speed {m/s}

  ZoneVentilation:DesignFlowRate,
    710 Nat Vent,            !- Name
    710,                     !- Zone or ZoneList Name
    8:00 - 18:00 Mon - Sat,  !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.00904,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0.0,                     !- Fan Pressure Rise {Pa}
    1.0,                     !- Fan Total Efficiency
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0,                     !- Velocity Squared Term Coefficient
    22.0,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100.0,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -50.0,                   !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100.0,                  !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100.0,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40.0;                    !- Maximum Wind Speed {m/s}

  ZoneVentilation:DesignFlowRate,
    718 Nat Vent,            !- Name
    718,                     !- Zone or ZoneList Name
    8:00 - 18:00 Mon - Sat,  !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.002854,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0.0,                     !- Fan Pressure Rise {Pa}
    1.0,                     !- Fan Total Efficiency
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0,                     !- Velocity Squared Term Coefficient
    22.0,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100.0,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -50.0,                   !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100.0,                  !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100.0,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40.0;                    !- Maximum Wind Speed {m/s}

  ZoneVentilation:DesignFlowRate,
    730 Nat Vent,            !- Name
    730,                     !- Zone or ZoneList Name
    8:00 - 18:00 Mon - Sat,  !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.001077,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0.0,                     !- Fan Pressure Rise {Pa}
    1.0,                     !- Fan Total Efficiency
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0,                     !- Velocity Squared Term Coefficient
    22.0,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100.0,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -50.0,                   !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100.0,                  !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100.0,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40.0;                    !- Maximum Wind Speed {m/s}

  ZoneVentilation:DesignFlowRate,
    738 Nat Vent,            !- Name
    738,                     !- Zone or ZoneList Name
    8:00 - 18:00 Mon - Sat,  !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.000581,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0.0,                     !- Fan Pressure Rise {Pa}
    1.0,                     !- Fan Total Efficiency
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0,                     !- Velocity Squared Term Coefficient
    22.0,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100.0,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -50.0,                   !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100.0,                  !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100.0,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40.0;                    !- Maximum Wind Speed {m/s}

  ZoneControl:Thermostat,
    702 Thermostat,          !- Name
    702,                     !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 702;!- Control 1 Name

  ZoneControl:Thermostat,
    710 Thermostat,          !- Name
    710,                     !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 710;!- Control 1 Name

  ZoneControl:Thermostat,
    718 Thermostat,          !- Name
    718,                     !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 718;!- Control 1 Name

  ZoneControl:Thermostat,
    730 Thermostat,          !- Name
    730,                     !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 730;!- Control 1 Name

  ZoneControl:Thermostat,
    738 Thermostat,          !- Name
    738,                     !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 738;!- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 702,!- Name
    702 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    702 Cooling SP Sch;      !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 710,!- Name
    710 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    710 Cooling SP Sch;      !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 718,!- Name
    718 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    718 Cooling SP Sch;      !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 730,!- Name
    730 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    730 Cooling SP Sch;      !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 738,!- Name
    738 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    738 Cooling SP Sch;      !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    702 Ideal Loads Air,     !- Name
    ,                        !- Availability Schedule Name
    Node 702 In,             !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    .142282421651408,        !- Maximum Heating Air Flow Rate {m3/s}
    2236.33957341352,        !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    8.60952608260731E-02,    !- Maximum Cooling Air Flow Rate {m3/s}
    1249.1185,               !- Maximum Total Cooling Capacity {W}
    702 Heating Availability Sch,  !- Heating Availability Schedule Name
    702 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    710 Ideal Loads Air,     !- Name
    ,                        !- Availability Schedule Name
    Node 710 In,             !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    .147588472449818,        !- Maximum Heating Air Flow Rate {m3/s}
    2319.73800901295,        !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    7.03625584992943E-02,    !- Maximum Cooling Air Flow Rate {m3/s}
    1020.8596,               !- Maximum Total Cooling Capacity {W}
    710 Heating Availability Sch,  !- Heating Availability Schedule Name
    710 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    718 Ideal Loads Air,     !- Name
    ,                        !- Availability Schedule Name
    Node 718 In,             !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    .200316750307217,        !- Maximum Heating Air Flow Rate {m3/s}
    3390.69284781109,        !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    .118785043232389,        !- Maximum Cooling Air Flow Rate {m3/s}
    1867.01695,              !- Maximum Total Cooling Capacity {W}
    718 Heating Availability Sch,  !- Heating Availability Schedule Name
    718 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    730 Ideal Loads Air,     !- Name
    ,                        !- Availability Schedule Name
    Node 730 In,             !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    4.20845044062023E-02,    !- Maximum Heating Air Flow Rate {m3/s}
    864.996374090375,        !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    3.78590454040028E-02,    !- Maximum Cooling Air Flow Rate {m3/s}
    595.0537,                !- Maximum Total Cooling Capacity {W}
    730 Heating Availability Sch,  !- Heating Availability Schedule Name
    730 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    738 Ideal Loads Air,     !- Name
    ,                        !- Availability Schedule Name
    Node 738 In,             !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    2.46712919867759E-02,    !- Maximum Heating Air Flow Rate {m3/s}
    507.088735243391,        !- Maximum Sensible Heating Capacity {W}
    ,                        !- Cooling Limit
    0,                       !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    738 Heating Availability Sch,  !- Heating Availability Schedule Name
    738 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:EquipmentList,
    702 Equipment,           !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    702 Ideal Loads Air,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    710 Equipment,           !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    710 Ideal Loads Air,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    718 Equipment,           !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    718 Ideal Loads Air,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    730 Equipment,           !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    730 Ideal Loads Air,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    738 Equipment,           !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    738 Ideal Loads Air,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentConnections,
    702,                     !- Zone Name
    702 Equipment,           !- Zone Conditioning Equipment List Name
    702 Inlets,              !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 702 Zone,           !- Zone Air Node Name
    Node 702 Out;            !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    710,                     !- Zone Name
    710 Equipment,           !- Zone Conditioning Equipment List Name
    710 Inlets,              !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 710 Zone,           !- Zone Air Node Name
    Node 710 Out;            !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    718,                     !- Zone Name
    718 Equipment,           !- Zone Conditioning Equipment List Name
    718 Inlets,              !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 718 Zone,           !- Zone Air Node Name
    Node 718 Out;            !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    730,                     !- Zone Name
    730 Equipment,           !- Zone Conditioning Equipment List Name
    730 Inlets,              !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 730 Zone,           !- Zone Air Node Name
    Node 730 Out;            !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    738,                     !- Zone Name
    738 Equipment,           !- Zone Conditioning Equipment List Name
    738 Inlets,              !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 738 Zone,           !- Zone Air Node Name
    Node 738 Out;            !- Zone Return Air Node or NodeList Name

  NodeList,
    702 Inlets,              !- Name
    Node 702 In;             !- Node 1 Name

  NodeList,
    710 Inlets,              !- Name
    Node 710 In;             !- Node 1 Name

  NodeList,
    718 Inlets,              !- Name
    Node 718 In;             !- Node 1 Name

  NodeList,
    730 Inlets,              !- Name
    Node 730 In;             !- Node 1 Name

  NodeList,
    738 Inlets,              !- Name
    Node 738 In;             !- Node 1 Name

  WaterUse:Equipment,
    DHW 718,                 !- Name
    DHW 718,                 !- End-Use Subcategory
    2.23489222222e-07,       !- Peak Flow Rate {m3/s}
    SALA COMEDOR,            !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature 718,  !- Target Temperature Schedule Name
    DHW Supply Temperature 718,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature 718,  !- Cold Water Supply Temperature Schedule Name
    718,                     !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    DHW 730,                 !- Name
    DHW 730,                 !- End-Use Subcategory
    9.2129476584e-08,        !- Peak Flow Rate {m3/s}
    COCINA,                  !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature 730,  !- Target Temperature Schedule Name
    DHW Supply Temperature 730,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature 730,  !- Cold Water Supply Temperature Schedule Name
    730,                     !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    DHW 738,                 !- Name
    DHW 738,                 !- End-Use Subcategory
    6.30305785124e-08,       !- Peak Flow Rate {m3/s}
    BAO,                     !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature 738,  !- Target Temperature Schedule Name
    DHW Supply Temperature 738,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature 738,  !- Cold Water Supply Temperature Schedule Name
    738,                     !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Output:Table:SummaryReports,
    LEEDSummary,             !- Report 1 Name
    AnnualBuildingUtilityPerformanceSummary,  !- Report 2 Name
    DemandEndUseComponentsSummary,  !- Report 3 Name
    SensibleHeatGainSummary, !- Report 4 Name
    InputVerificationandResultsSummary,  !- Report 5 Name
    AdaptiveComfortSummary,  !- Report 6 Name
    ClimaticDataSummary,     !- Report 7 Name
    EquipmentSummary,        !- Report 8 Name
    EnvelopeSummary,         !- Report 9 Name
    LightingSummary,         !- Report 10 Name
    HVACSizingSummary,       !- Report 11 Name
    SystemSummary,           !- Report 12 Name
    ComponentSizingSummary,  !- Report 13 Name
    OutdoorAirSummary,       !- Report 14 Name
    ObjectCountSummary;      !- Report 15 Name

  OutputControl:Table:Style,
    TabAndHTML,              !- Column Separator
    JtoKWH;                  !- Unit Conversion

  Output:Variable,702,Zone Mean Air Temperature,daily,On;

  Output:Variable,702,Zone Mean Radiant Temperature,daily,On;

  Output:Variable,702,Zone Operative Temperature,daily,On;

  Output:Variable,702,Zone Air Relative Humidity,daily,On;

  Output:Variable,710,Zone Mean Air Temperature,daily,On;

  Output:Variable,710,Zone Mean Radiant Temperature,daily,On;

  Output:Variable,710,Zone Operative Temperature,daily,On;

  Output:Variable,710,Zone Air Relative Humidity,daily,On;

  Output:Variable,718,Zone Mean Air Temperature,daily,On;

  Output:Variable,718,Zone Mean Radiant Temperature,daily,On;

  Output:Variable,718,Zone Operative Temperature,daily,On;

  Output:Variable,718,Zone Air Relative Humidity,daily,On;

  Output:Variable,730,Zone Mean Air Temperature,daily,On;

  Output:Variable,730,Zone Mean Radiant Temperature,daily,On;

  Output:Variable,730,Zone Operative Temperature,daily,On;

  Output:Variable,730,Zone Air Relative Humidity,daily,On;

  Output:Variable,738,Zone Mean Air Temperature,daily,On;

  Output:Variable,738,Zone Mean Radiant Temperature,daily,On;

  Output:Variable,738,Zone Operative Temperature,daily,On;

  Output:Variable,738,Zone Air Relative Humidity,daily,On;

  Output:Variable,702,Zone Mean Air Temperature,monthly,On;

  Output:Variable,702,Zone Mean Radiant Temperature,monthly,On;

  Output:Variable,702,Zone Operative Temperature,monthly,On;

  Output:Variable,702,Zone Air Relative Humidity,monthly,On;

  Output:Variable,710,Zone Mean Air Temperature,monthly,On;

  Output:Variable,710,Zone Mean Radiant Temperature,monthly,On;

  Output:Variable,710,Zone Operative Temperature,monthly,On;

  Output:Variable,710,Zone Air Relative Humidity,monthly,On;

  Output:Variable,718,Zone Mean Air Temperature,monthly,On;

  Output:Variable,718,Zone Mean Radiant Temperature,monthly,On;

  Output:Variable,718,Zone Operative Temperature,monthly,On;

  Output:Variable,718,Zone Air Relative Humidity,monthly,On;

  Output:Variable,730,Zone Mean Air Temperature,monthly,On;

  Output:Variable,730,Zone Mean Radiant Temperature,monthly,On;

  Output:Variable,730,Zone Operative Temperature,monthly,On;

  Output:Variable,730,Zone Air Relative Humidity,monthly,On;

  Output:Variable,738,Zone Mean Air Temperature,monthly,On;

  Output:Variable,738,Zone Mean Radiant Temperature,monthly,On;

  Output:Variable,738,Zone Operative Temperature,monthly,On;

  Output:Variable,738,Zone Air Relative Humidity,monthly,On;

  Output:Variable,702,Zone Mean Air Temperature,runperiod,On;

  Output:Variable,702,Zone Mean Radiant Temperature,runperiod,On;

  Output:Variable,702,Zone Operative Temperature,runperiod,On;

  Output:Variable,702,Zone Air Relative Humidity,runperiod,On;

  Output:Variable,710,Zone Mean Air Temperature,runperiod,On;

  Output:Variable,710,Zone Mean Radiant Temperature,runperiod,On;

  Output:Variable,710,Zone Operative Temperature,runperiod,On;

  Output:Variable,710,Zone Air Relative Humidity,runperiod,On;

  Output:Variable,718,Zone Mean Air Temperature,runperiod,On;

  Output:Variable,718,Zone Mean Radiant Temperature,runperiod,On;

  Output:Variable,718,Zone Operative Temperature,runperiod,On;

  Output:Variable,718,Zone Air Relative Humidity,runperiod,On;

  Output:Variable,730,Zone Mean Air Temperature,runperiod,On;

  Output:Variable,730,Zone Mean Radiant Temperature,runperiod,On;

  Output:Variable,730,Zone Operative Temperature,runperiod,On;

  Output:Variable,730,Zone Air Relative Humidity,runperiod,On;

  Output:Variable,738,Zone Mean Air Temperature,runperiod,On;

  Output:Variable,738,Zone Mean Radiant Temperature,runperiod,On;

  Output:Variable,738,Zone Operative Temperature,runperiod,On;

  Output:Variable,738,Zone Air Relative Humidity,runperiod,On;

  Output:Variable,702,Zone Infiltration Air Change Rate,daily;

  Output:Variable,702,Zone Ventilation Air Change Rate,daily;

  Output:Variable,710,Zone Infiltration Air Change Rate,daily;

  Output:Variable,710,Zone Ventilation Air Change Rate,daily;

  Output:Variable,718,Zone Infiltration Air Change Rate,daily;

  Output:Variable,718,Zone Ventilation Air Change Rate,daily;

  Output:Variable,730,Zone Infiltration Air Change Rate,daily;

  Output:Variable,730,Zone Ventilation Air Change Rate,daily;

  Output:Variable,738,Zone Infiltration Air Change Rate,daily;

  Output:Variable,738,Zone Ventilation Air Change Rate,daily;

  Output:Variable,702,Zone Infiltration Air Change Rate,monthly;

  Output:Variable,702,Zone Ventilation Air Change Rate,monthly;

  Output:Variable,710,Zone Infiltration Air Change Rate,monthly;

  Output:Variable,710,Zone Ventilation Air Change Rate,monthly;

  Output:Variable,718,Zone Infiltration Air Change Rate,monthly;

  Output:Variable,718,Zone Ventilation Air Change Rate,monthly;

  Output:Variable,730,Zone Infiltration Air Change Rate,monthly;

  Output:Variable,730,Zone Ventilation Air Change Rate,monthly;

  Output:Variable,738,Zone Infiltration Air Change Rate,monthly;

  Output:Variable,738,Zone Ventilation Air Change Rate,monthly;

  Output:Variable,702,Zone Infiltration Air Change Rate,runperiod;

  Output:Variable,702,Zone Ventilation Air Change Rate,runperiod;

  Output:Variable,710,Zone Infiltration Air Change Rate,runperiod;

  Output:Variable,710,Zone Ventilation Air Change Rate,runperiod;

  Output:Variable,718,Zone Infiltration Air Change Rate,runperiod;

  Output:Variable,718,Zone Ventilation Air Change Rate,runperiod;

  Output:Variable,730,Zone Infiltration Air Change Rate,runperiod;

  Output:Variable,730,Zone Ventilation Air Change Rate,runperiod;

  Output:Variable,738,Zone Infiltration Air Change Rate,runperiod;

  Output:Variable,738,Zone Ventilation Air Change Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,daily;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,daily;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,daily;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Heating Rate,daily;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Rate,daily;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Cooling Rate,daily;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Rate,daily;

  Output:Variable,*,Zone Ventilation Fan Electric Energy,daily;

  Output:Variable,*,Fan Electric Power,daily;

  Output:Variable,*,Water Use Equipment Heating Rate,daily;

  Output:Variable,*,Facility Total Produced Electric Energy,daily;

  Output:Variable,702,Zone Air System Sensible Heating Rate,daily;

  Output:Variable,702,Zone Air System Sensible Cooling Rate,daily;

  Output:Variable,710,Zone Air System Sensible Heating Rate,daily;

  Output:Variable,710,Zone Air System Sensible Cooling Rate,daily;

  Output:Variable,718,Zone Air System Sensible Heating Rate,daily;

  Output:Variable,718,Zone Air System Sensible Cooling Rate,daily;

  Output:Variable,730,Zone Air System Sensible Heating Rate,daily;

  Output:Variable,730,Zone Air System Sensible Cooling Rate,daily;

  Output:Variable,738,Zone Air System Sensible Heating Rate,daily;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Heating Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Cooling Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Rate,monthly;

  Output:Variable,*,Zone Ventilation Fan Electric Energy,monthly;

  Output:Variable,*,Fan Electric Power,monthly;

  Output:Variable,*,Water Use Equipment Heating Rate,monthly;

  Output:Variable,*,Facility Total Produced Electric Energy,monthly;

  Output:Variable,702,Zone Air System Sensible Heating Rate,monthly;

  Output:Variable,702,Zone Air System Sensible Cooling Rate,monthly;

  Output:Variable,710,Zone Air System Sensible Heating Rate,monthly;

  Output:Variable,710,Zone Air System Sensible Cooling Rate,monthly;

  Output:Variable,718,Zone Air System Sensible Heating Rate,monthly;

  Output:Variable,718,Zone Air System Sensible Cooling Rate,monthly;

  Output:Variable,730,Zone Air System Sensible Heating Rate,monthly;

  Output:Variable,730,Zone Air System Sensible Cooling Rate,monthly;

  Output:Variable,738,Zone Air System Sensible Heating Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Heating Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Cooling Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Rate,runperiod;

  Output:Variable,*,Zone Ventilation Fan Electric Energy,runperiod;

  Output:Variable,*,Fan Electric Power,runperiod;

  Output:Variable,*,Water Use Equipment Heating Rate,runperiod;

  Output:Variable,*,Facility Total Produced Electric Energy,runperiod;

  Output:Variable,702,Zone Air System Sensible Heating Rate,runperiod;

  Output:Variable,702,Zone Air System Sensible Cooling Rate,runperiod;

  Output:Variable,710,Zone Air System Sensible Heating Rate,runperiod;

  Output:Variable,710,Zone Air System Sensible Cooling Rate,runperiod;

  Output:Variable,718,Zone Air System Sensible Heating Rate,runperiod;

  Output:Variable,718,Zone Air System Sensible Cooling Rate,runperiod;

  Output:Variable,730,Zone Air System Sensible Heating Rate,runperiod;

  Output:Variable,730,Zone Air System Sensible Cooling Rate,runperiod;

  Output:Variable,738,Zone Air System Sensible Heating Rate,runperiod;

  Output:Variable,702,Zone People Sensible Heating Rate,daily;

  Output:Variable,702,Zone Windows Total Transmitted Solar Radiation Rate,daily;

  Output:Variable,702,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,daily;

  Output:Variable,702,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,daily;

  Output:Variable,702,Zone Infiltration Sensible Heat Loss Energy,daily;

  Output:Variable,702,Zone Infiltration Sensible Heat Gain Energy,daily;

  Output:Variable,702,Zone Ventilation Sensible Heat Loss Energy,daily;

  Output:Variable,702,Zone Ventilation Sensible Heat Gain Energy,daily;

  Output:Variable,702,Zone Mixing Sensible Heat Loss Energy,daily;

  Output:Variable,702,Zone Mixing Sensible Heat Gain Energy,daily;

  Output:Variable,702,Zone Other Equipment Total Heating Energy,daily;

  Output:Variable,710,Zone People Sensible Heating Rate,daily;

  Output:Variable,710,Zone Windows Total Transmitted Solar Radiation Rate,daily;

  Output:Variable,710,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,daily;

  Output:Variable,710,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,daily;

  Output:Variable,710,Zone Infiltration Sensible Heat Loss Energy,daily;

  Output:Variable,710,Zone Infiltration Sensible Heat Gain Energy,daily;

  Output:Variable,710,Zone Ventilation Sensible Heat Loss Energy,daily;

  Output:Variable,710,Zone Ventilation Sensible Heat Gain Energy,daily;

  Output:Variable,710,Zone Mixing Sensible Heat Loss Energy,daily;

  Output:Variable,710,Zone Mixing Sensible Heat Gain Energy,daily;

  Output:Variable,710,Zone Other Equipment Total Heating Energy,daily;

  Output:Variable,718,Zone People Sensible Heating Rate,daily;

  Output:Variable,718,Zone Windows Total Transmitted Solar Radiation Rate,daily;

  Output:Variable,718,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,daily;

  Output:Variable,718,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,daily;

  Output:Variable,718,Zone Infiltration Sensible Heat Loss Energy,daily;

  Output:Variable,718,Zone Infiltration Sensible Heat Gain Energy,daily;

  Output:Variable,718,Zone Ventilation Sensible Heat Loss Energy,daily;

  Output:Variable,718,Zone Ventilation Sensible Heat Gain Energy,daily;

  Output:Variable,718,Zone Mixing Sensible Heat Loss Energy,daily;

  Output:Variable,718,Zone Mixing Sensible Heat Gain Energy,daily;

  Output:Variable,718,Zone Other Equipment Total Heating Energy,daily;

  Output:Variable,730,Zone People Sensible Heating Rate,daily;

  Output:Variable,730,Zone Windows Total Transmitted Solar Radiation Rate,daily;

  Output:Variable,730,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,daily;

  Output:Variable,730,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,daily;

  Output:Variable,730,Zone Infiltration Sensible Heat Loss Energy,daily;

  Output:Variable,730,Zone Infiltration Sensible Heat Gain Energy,daily;

  Output:Variable,730,Zone Ventilation Sensible Heat Loss Energy,daily;

  Output:Variable,730,Zone Ventilation Sensible Heat Gain Energy,daily;

  Output:Variable,730,Zone Mixing Sensible Heat Loss Energy,daily;

  Output:Variable,730,Zone Mixing Sensible Heat Gain Energy,daily;

  Output:Variable,730,Zone Other Equipment Total Heating Energy,daily;

  Output:Variable,738,Zone People Sensible Heating Rate,daily;

  Output:Variable,738,Zone Windows Total Transmitted Solar Radiation Rate,daily;

  Output:Variable,738,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,daily;

  Output:Variable,738,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,daily;

  Output:Variable,738,Zone Infiltration Sensible Heat Loss Energy,daily;

  Output:Variable,738,Zone Infiltration Sensible Heat Gain Energy,daily;

  Output:Variable,738,Zone Ventilation Sensible Heat Loss Energy,daily;

  Output:Variable,738,Zone Ventilation Sensible Heat Gain Energy,daily;

  Output:Variable,738,Zone Mixing Sensible Heat Loss Energy,daily;

  Output:Variable,738,Zone Mixing Sensible Heat Gain Energy,daily;

  Output:Variable,738,Zone Other Equipment Total Heating Energy,daily;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,daily;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,daily;

  Output:Variable,*,Site Wind Speed,daily;

  Output:Variable,*,Site Wind Direction,daily;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,daily;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,daily;

  Output:Variable,*,Site Solar Azimuth Angle,daily;

  Output:Variable,*,Site Solar Altitude Angle,daily;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,daily;

  Output:Variable,702,Zone People Sensible Heating Rate,monthly;

  Output:Variable,702,Zone Windows Total Transmitted Solar Radiation Rate,monthly;

  Output:Variable,702,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,monthly;

  Output:Variable,702,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,monthly;

  Output:Variable,702,Zone Infiltration Sensible Heat Loss Energy,monthly;

  Output:Variable,702,Zone Infiltration Sensible Heat Gain Energy,monthly;

  Output:Variable,702,Zone Ventilation Sensible Heat Loss Energy,monthly;

  Output:Variable,702,Zone Ventilation Sensible Heat Gain Energy,monthly;

  Output:Variable,702,Zone Mixing Sensible Heat Loss Energy,monthly;

  Output:Variable,702,Zone Mixing Sensible Heat Gain Energy,monthly;

  Output:Variable,702,Zone Other Equipment Total Heating Energy,monthly;

  Output:Variable,710,Zone People Sensible Heating Rate,monthly;

  Output:Variable,710,Zone Windows Total Transmitted Solar Radiation Rate,monthly;

  Output:Variable,710,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,monthly;

  Output:Variable,710,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,monthly;

  Output:Variable,710,Zone Infiltration Sensible Heat Loss Energy,monthly;

  Output:Variable,710,Zone Infiltration Sensible Heat Gain Energy,monthly;

  Output:Variable,710,Zone Ventilation Sensible Heat Loss Energy,monthly;

  Output:Variable,710,Zone Ventilation Sensible Heat Gain Energy,monthly;

  Output:Variable,710,Zone Mixing Sensible Heat Loss Energy,monthly;

  Output:Variable,710,Zone Mixing Sensible Heat Gain Energy,monthly;

  Output:Variable,710,Zone Other Equipment Total Heating Energy,monthly;

  Output:Variable,718,Zone People Sensible Heating Rate,monthly;

  Output:Variable,718,Zone Windows Total Transmitted Solar Radiation Rate,monthly;

  Output:Variable,718,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,monthly;

  Output:Variable,718,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,monthly;

  Output:Variable,718,Zone Infiltration Sensible Heat Loss Energy,monthly;

  Output:Variable,718,Zone Infiltration Sensible Heat Gain Energy,monthly;

  Output:Variable,718,Zone Ventilation Sensible Heat Loss Energy,monthly;

  Output:Variable,718,Zone Ventilation Sensible Heat Gain Energy,monthly;

  Output:Variable,718,Zone Mixing Sensible Heat Loss Energy,monthly;

  Output:Variable,718,Zone Mixing Sensible Heat Gain Energy,monthly;

  Output:Variable,718,Zone Other Equipment Total Heating Energy,monthly;

  Output:Variable,730,Zone People Sensible Heating Rate,monthly;

  Output:Variable,730,Zone Windows Total Transmitted Solar Radiation Rate,monthly;

  Output:Variable,730,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,monthly;

  Output:Variable,730,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,monthly;

  Output:Variable,730,Zone Infiltration Sensible Heat Loss Energy,monthly;

  Output:Variable,730,Zone Infiltration Sensible Heat Gain Energy,monthly;

  Output:Variable,730,Zone Ventilation Sensible Heat Loss Energy,monthly;

  Output:Variable,730,Zone Ventilation Sensible Heat Gain Energy,monthly;

  Output:Variable,730,Zone Mixing Sensible Heat Loss Energy,monthly;

  Output:Variable,730,Zone Mixing Sensible Heat Gain Energy,monthly;

  Output:Variable,730,Zone Other Equipment Total Heating Energy,monthly;

  Output:Variable,738,Zone People Sensible Heating Rate,monthly;

  Output:Variable,738,Zone Windows Total Transmitted Solar Radiation Rate,monthly;

  Output:Variable,738,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,monthly;

  Output:Variable,738,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,monthly;

  Output:Variable,738,Zone Infiltration Sensible Heat Loss Energy,monthly;

  Output:Variable,738,Zone Infiltration Sensible Heat Gain Energy,monthly;

  Output:Variable,738,Zone Ventilation Sensible Heat Loss Energy,monthly;

  Output:Variable,738,Zone Ventilation Sensible Heat Gain Energy,monthly;

  Output:Variable,738,Zone Mixing Sensible Heat Loss Energy,monthly;

  Output:Variable,738,Zone Mixing Sensible Heat Gain Energy,monthly;

  Output:Variable,738,Zone Other Equipment Total Heating Energy,monthly;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,monthly;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,monthly;

  Output:Variable,*,Site Wind Speed,monthly;

  Output:Variable,*,Site Wind Direction,monthly;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,monthly;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,monthly;

  Output:Variable,*,Site Solar Azimuth Angle,monthly;

  Output:Variable,*,Site Solar Altitude Angle,monthly;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,monthly;

  Output:Variable,702,Zone People Sensible Heating Rate,runperiod;

  Output:Variable,702,Zone Windows Total Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,702,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,runperiod;

  Output:Variable,702,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,runperiod;

  Output:Variable,702,Zone Infiltration Sensible Heat Loss Energy,runperiod;

  Output:Variable,702,Zone Infiltration Sensible Heat Gain Energy,runperiod;

  Output:Variable,702,Zone Ventilation Sensible Heat Loss Energy,runperiod;

  Output:Variable,702,Zone Ventilation Sensible Heat Gain Energy,runperiod;

  Output:Variable,702,Zone Mixing Sensible Heat Loss Energy,runperiod;

  Output:Variable,702,Zone Mixing Sensible Heat Gain Energy,runperiod;

  Output:Variable,702,Zone Other Equipment Total Heating Energy,runperiod;

  Output:Variable,710,Zone People Sensible Heating Rate,runperiod;

  Output:Variable,710,Zone Windows Total Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,710,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,runperiod;

  Output:Variable,710,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,runperiod;

  Output:Variable,710,Zone Infiltration Sensible Heat Loss Energy,runperiod;

  Output:Variable,710,Zone Infiltration Sensible Heat Gain Energy,runperiod;

  Output:Variable,710,Zone Ventilation Sensible Heat Loss Energy,runperiod;

  Output:Variable,710,Zone Ventilation Sensible Heat Gain Energy,runperiod;

  Output:Variable,710,Zone Mixing Sensible Heat Loss Energy,runperiod;

  Output:Variable,710,Zone Mixing Sensible Heat Gain Energy,runperiod;

  Output:Variable,710,Zone Other Equipment Total Heating Energy,runperiod;

  Output:Variable,718,Zone People Sensible Heating Rate,runperiod;

  Output:Variable,718,Zone Windows Total Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,718,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,runperiod;

  Output:Variable,718,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,runperiod;

  Output:Variable,718,Zone Infiltration Sensible Heat Loss Energy,runperiod;

  Output:Variable,718,Zone Infiltration Sensible Heat Gain Energy,runperiod;

  Output:Variable,718,Zone Ventilation Sensible Heat Loss Energy,runperiod;

  Output:Variable,718,Zone Ventilation Sensible Heat Gain Energy,runperiod;

  Output:Variable,718,Zone Mixing Sensible Heat Loss Energy,runperiod;

  Output:Variable,718,Zone Mixing Sensible Heat Gain Energy,runperiod;

  Output:Variable,718,Zone Other Equipment Total Heating Energy,runperiod;

  Output:Variable,730,Zone People Sensible Heating Rate,runperiod;

  Output:Variable,730,Zone Windows Total Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,730,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,runperiod;

  Output:Variable,730,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,runperiod;

  Output:Variable,730,Zone Infiltration Sensible Heat Loss Energy,runperiod;

  Output:Variable,730,Zone Infiltration Sensible Heat Gain Energy,runperiod;

  Output:Variable,730,Zone Ventilation Sensible Heat Loss Energy,runperiod;

  Output:Variable,730,Zone Ventilation Sensible Heat Gain Energy,runperiod;

  Output:Variable,730,Zone Mixing Sensible Heat Loss Energy,runperiod;

  Output:Variable,730,Zone Mixing Sensible Heat Gain Energy,runperiod;

  Output:Variable,730,Zone Other Equipment Total Heating Energy,runperiod;

  Output:Variable,738,Zone People Sensible Heating Rate,runperiod;

  Output:Variable,738,Zone Windows Total Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,738,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,runperiod;

  Output:Variable,738,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,runperiod;

  Output:Variable,738,Zone Infiltration Sensible Heat Loss Energy,runperiod;

  Output:Variable,738,Zone Infiltration Sensible Heat Gain Energy,runperiod;

  Output:Variable,738,Zone Ventilation Sensible Heat Loss Energy,runperiod;

  Output:Variable,738,Zone Ventilation Sensible Heat Gain Energy,runperiod;

  Output:Variable,738,Zone Mixing Sensible Heat Loss Energy,runperiod;

  Output:Variable,738,Zone Mixing Sensible Heat Gain Energy,runperiod;

  Output:Variable,738,Zone Other Equipment Total Heating Energy,runperiod;

  Output:Meter,Electricity:Facility,daily;

  Output:Meter,Gas:Facility,daily;

  Output:Meter,InteriorEquipment:Electricity,daily;

  Output:Meter,InteriorLights:Electricity,daily;

  Output:Meter,Electricity:Facility,monthly;

  Output:Meter,Gas:Facility,monthly;

  Output:Meter,InteriorEquipment:Electricity,monthly;

  Output:Meter,InteriorLights:Electricity,monthly;

  Output:Meter,Electricity:Facility,runperiod;

  Output:Meter,Gas:Facility,runperiod;

  Output:Meter,InteriorEquipment:Electricity,runperiod;

  Output:Meter,InteriorLights:Electricity,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#702#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#702#05:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#702#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#710#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#710#05:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#710#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#718#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#718#05:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#718#04:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#718#02:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#718#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#730#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#730#05:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#730#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#738#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#738#05:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#738#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#702#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#702#05:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#702#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#710#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#710#05:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#710#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#718#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#718#05:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#718#04:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#718#02:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#718#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#730#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#730#05:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#730#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#738#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#738#05:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#738#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#702#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#702#05:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#702#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#710#07:InteriorEquipment*,runperiod;

  Output:EnvironmentalImpactFactors,
    Daily;                   !- Reporting Frequency

  Output:EnvironmentalImpactFactors,
    Monthly;                 !- Reporting Frequency

  Output:EnvironmentalImpactFactors,
    RunPeriod;               !- Reporting Frequency

  EnvironmentalImpactFactors,
    0.3,                     !- District Heating Efficiency
    3.0,                     !- District Cooling COP {W/W}
    0.25,                    !- Steam Conversion Efficiency
    ;                        !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}

